# Sources: aws-echidna

Access date for all: 2026-09-27. Sources 1-8 were first recorded from WebSearch extracts when direct fetching was blocked. In the 2026-09-27 gap-filling pass the portal page (1), the Taylor project page (3) and primary planning documents (9-18) were fetched and read directly; values in data.json now cite the primary documents. Sources 2, 5, 6, 7 remain snippet-only (superseded by 9-11 for the facts used).

1. https://www.planningportal.nsw.gov.au/major-projects/projects/project-echidna-data-centre-eastern-creek - portal project page, fetched and verified: SSD-47320208, status Determination, Decision Approved, Determination Date 05/04/2024, Decider Executive Director, Blacktown LGA; description 'data centre with an operational capacity of 35MW'.
2. https://www.itnews.com.au/news/aws-eyes-300m-sydney-data-centre-under-project-echidna-597287 - AWS behind 'Project Echidna'; $300m data centre in Sydney's west (snippet only).
3. https://taylorau.com.au/projects/project-echidna/ - Taylor Construction project page, fetched and verified: Status 'Live Construction'; 'Construction works is ongoing with Base Build Structure Complete. We are currently in the Fitout Phase to Data halls with delivery of Major Equipment'; Taylor hosts consent, EIS and management plans and the project complaints line.
4. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SUB-59826735!20230704T093444.526+GMT - correction: this is Endeavour Energy's submission on the EIS (timestamp 2023-07-04), not the EIS itself; no longer cited.
5. https://taylorau.com.au/wp-content/uploads/2020/05/Signed-SSD-SSI-Assessment-Report.pdf - Taylor copy of the signed assessment report (superseded by source 9).
6. https://baxtel.com/news/aws-planning-new-data-center-under-name-project-echidna-in-west-sydney-australia - AU$300m, 35.2 MW, 9,225 sqm (snippet only).
7. https://taylorau.com.au/wp-content/uploads/2024/05/SSD-47320208-Exhibition-Notice.pdf - exhibition notice (title only seen).
8. https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '10 EASTERN CREEK DRIVE EASTERN CREEK'; supports lat/lon.
9. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208%2120240404T234404.561+GMT - Signed SSD-SSI Assessment Report (DPHI, portal Determination tab), read in full text: applicant ARUP Australia Pty Ltd acting 'on behalf of a multinational data centre operation'; capital investment value $380,267,448; '100 full-time equivalent construction jobs and 50 full-time operational jobs'; 35.2 MW power consumption; GFA 9,225 m2; Phase 1 construction and preliminary fit-out 18 months, Phase 2 final fit-out 6 months; construction to commence 2024 and complete 2026; exhibited 8 Jun - 5 Jul 2023; RtS 19 Sep 2023; addendum 6 Mar 2024.
10. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208%2120240404T234404.985+GMT - Signed SSD Determination Instrument (development consent), signed 'Sydney 05 April 2024' by A/Executive Director under IPC delegation; applicant ARUP Australia Pty Ltd; site Lot 4001 DP 1243178, 10 Eastern Creek Drive, Eastern Creek NSW; 35.2 MW operational capacity; generators capped at 53.2 MW (A6); EIS 'dated 7 October 2022, submitted with the application'.
11. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208%2120230604T235335.845+GMT - Project Echidna EIS Rev1 Combined (Arup, 'Final | 7 October 2022'): applicant Arup Australia Pty Ltd; 'capacity for approximately 35.2 megawatts of IT equipment'; 'total power demand of 35.2 megawatts when fully operational'; CIV 'about $300 million (excl. GST)'; 'About 100 people would be employed to build the centre and about 50 to operate it'; about 18 months to build, construction expected to start early 2023, further six months fit-out; SEARs confirmed 17 Aug 2022.
12. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208%2120221007T051257.397+GMT - EIS Appendix M Social Impact Assessment: '100 jobs during construction and 50 full-time jobs during operation'; 'approximately 35.2MW of IT equipment'.
13. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-47105462%2120220815T042124.917+GMT - Request for SEARs form (15 Aug 2022): CIV (excl GST) AUD50,000,000; Indicative Operation Jobs 50; Indicative Construction Jobs 60.
14. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208-PA-5%2120240508T085557.261+GMT - Taylor Project Environmental Management Plan (post-approval, CEMP): project 'SYD57 - Echidna', client 'Amazon Website Services (AWS)', 'Duration of contract 24 Months', Taylor Construction Group Pty Ltd as 'principal contractor'.
15. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208-PA-5%2120240512T232935.280+GMT - DPHI letter 13 May 2024 approving the CEMP 'prepared by Taylor Construction Pty Ltd, Revision 2, dated 15 April 2024'.
16. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208-PA-22%2120260722T072250.255+GMT - A9 & A10 Notice of Commencement (portal Notifications, uploaded 2026-07-22; letter dated '22/07/25'): anticipated commencement of operation of the full building with all construction stages complete on 30/11/26.
17. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208-PA-15%2120251107T042838.460+GMT - DPHI letter 07/11/2025 approving the Operational Environmental Management Plan (Final, 15 Oct 2025; OEMP titled 'SYD057 Project Echidna'), submitted 'prior to the commencement of operation'.
18. https://www.taylorau.com.au/hubfs/Project%20Echidna/Complaint%20Register.pdf - Taylor complaint register, 'Project: SYD057, 10 Eastern Creek Drive, Eastern Creek'; neighbouring Eastern Creek Drive addresses with postcode 2766; complaints May 2025 - Feb 2026 (site active).
