# Sources for aws-gregory-hills

All accessed 2026-09-27; planning documents were downloaded and read directly (PDF text extraction).

1. https://www.planningportal.nsw.gov.au/major-projects/projects/43-61-turner-road-data-centre — accessed 2026-09-27 — NSW Planning Portal project page SSD-68013714: 'Construction and operation of data centre with a power consumption capacity of 53 megawatts (MW), 20 back-up diesel generators...'; LGA Camden; Decision Approved; Determination Date 21/11/2025; Decider Director; Last Modified By SSD-68013714-Mod-1 on 26/06/2026. Documents load from /major-projects-attachments-data/74125891/folder_<n>/attachment (post-approval folders 230, 233, 235 via postAttachment).
2. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120250207T055133.690+GMT — accessed 2026-09-27 — Environmental Impact Statement, 43-61 Turner Road Data Centre (Arup, Rev 1 Final, February 2025): ~53 MW; 'estimated development cost is about $800M (excl. GST)'; s3.9.3 'About 100 people would be needed to build the Proposal during peak construction stages'; 'up to 100 construction jobs and 50 full-time operational jobs'; 'Up to 50 full-time employees, comprising 26 office personnel and 24 non-office personnel'; building construction Q1 2026 - Q2 2027, fully operational Q2 2028.
3. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120250207T061537.971+GMT — accessed 2026-09-27 — SSD application form: 'Date Submitted: 07/02/2025'; applicant ARUP PTY LIMITED (ABN 18000966165); 'Estimated Development Cost (excl GST) AUD859,709,407.00'; 'Indicative Operation Jobs 50'; 'Indicative Construction Jobs 100'; GFA 14,941 sqm; 'approximately 53 MW'; site coordinates -34.028123, 150.762; Lots 14-17 DP 28024; site area 97,400 sqm.
4. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120251121T045241.327+GMT — accessed 2026-09-27 — DPHI Assessment Report SSD-68013714 (Nov 2025): applicant Arup 'acts on behalf of a multinational data centre operation'; Table 1 '61.7 MW (53 MW IT Load)', 12 data halls, 27 back-up generators, EDC $800,000,000, '100 full-time equivalent construction jobs and 50 operational jobs', construction over two years; early works DA/2024/616/1 approved by Camden Council 17 July 2025.
5. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120251121T045241.066+GMT — accessed 2026-09-27 — Signed Development Consent SSD-68013714, Joanna Bakopanos, A/Director Industry Assessments, 'Sydney 21 November 2025', delegate of the Minister; Applicant ARUP Pty Ltd; site 'Lots 14-17 DP 28024, 43-61 Turner Road, Gregory Hills'; 'total power consumption of 61.7 megawatts, comprising 12 data halls'; A6 generators max 74 MW installed.
6. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120251121T045240.855+GMT — accessed 2026-09-27 — SSD Notice of Decision: 'Date of decision 21 November 2025'; 'a capital investment of $800 million and the creation of up to 100 construction jobs and 50 operational jobs'; exhibited 5 March - 1 April 2025.
7. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-PA-2%2120260310T234929.063+GMT — accessed 2026-09-27 — 'A9 A10 Notice of Commencement Signed' (11 March 2026, signed Simon Humphreys): 'Commencement of construction of a two-storey data centre building with an operational capacity of 61.7 MW'; 'anticipated commencement of construction date of 17th April 2026'; construction not staged.
8. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-PA-11%2120260330T044932.039+GMT — accessed 2026-09-27 — Main Works (Construction) Waste Management Plan Rev 1, SYD091 Sydney Data Centre, 43-61 Turner Rd, Gregory Hills, prepared by JBS&G for FDC Construction (NSW) Pty Ltd, 25 March 2026: FDC is the client; WMP for incorporation in the CEMP 'developed for the site by FDC'; 'FDC are currently delivering the SYD091 Early Works' (DA/2024/616/1); postcode 2557; program Early Works Oct 2025 - Nov 2028, Main Works earthworks Jul-Oct 2026, structure Aug 2026 - Jun 2028, fit-out Jan 2027 - Oct 2028, commissioning Apr-Nov 2028.
9. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-PA-8%2120260330T042841.642+GMT — accessed 2026-09-27 — Spill Management Plan Rev 3 (JBS&G to FDC Construction (NSW) Pty Ltd, 27 March 2026) for SYD091; attached drawings marked 'AMAZON CONFIDENTIAL' and '132KV EASEMENT FOR HV SUBSTATION - PROVIDED BY AWS'.
10. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120250207T055131.120+GMT — accessed 2026-09-27 — Social Impact Assessment (EIS Appendix T, Arup): 'IT capacity of about 53 megawatts (MW)'; 'The Proposal would generate 100 jobs during construction and 50 jobs once operational'.
11. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=EXH-80565207%2120250704T070013.262+GMT — accessed 2026-09-27 — Submissions Report (Arup, July 2025): 53 MW; parking response '50 full-time staff, 10 contractors, and 10 visitors over a full day'; 'around 100 jobs' during construction.
12. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-67981456%2120240227T002411.092+GMT — accessed 2026-09-27 — Arup request for industry-specific SEARs, 27 February 2024: 'The expected CIV is approximately $450M'; 'IT MW capacity approximately 53MW'; 12 data halls.
13. https://www.planningportal.nsw.gov.au/major-projects/projects/modification-1-substation-layout-changes — accessed 2026-09-27 — Mod 1 project page (SSD-68013714-Mod-1): 'Modifications to onsite substation building to accommodate additional electrical equipment, widening of the substation access road and relocating the MV (switchgear) building'.
14. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-MOD-1%2120260626T044816.432+GMT — accessed 2026-09-27 — Mod 1 Assessment Report (June 2026): lodged 28 May 2026 by Arup under s4.55(1A); 'two-storey, 61.7 megawatt (MW) data centre'; '61.7-megawatt (MW) data centre (53 MW IT load) comprising 12 data halls'.
15. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-MOD-1%2120260626T044816.793+GMT — accessed 2026-09-27 — Mod 1 instrument of modification dated 26 June 2026.
16. https://www.theurbandeveloper.com/articles/amazon-lays-out-south-sydney-data-centre-plans — accessed 2026-09-27 — The Urban Developer, 15 Jan 2025: 'Amazon Corporate Services' seeking consent for $29m early works at 43-61 Turner Road, Gregory Hills; site bought March 2022 for $30.18m; 9.4 ha from four parcels.
17. https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1 — accessed 2026-09-27 — NSW Spatial Services Geocoded Addressing Theme (GNAF address points), queried address = '43 TURNER ROAD GREGORY HILLS' and '61 TURNER ROAD GREGORY HILLS'; supports lat/lon.
18. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-PA-4%2120260330T035416.221+GMT — accessed 2026-09-27 — Dust and Air Quality Management Plan Rev 1, SYD091 Sydney Data Centre, prepared by JBS&G for FDC Construction (NSW) Pty Ltd, 25 March 2026 (corroborates FDC as construction contractor).
