# Sources for cdc-ec6

All accessed 2026-09-27. The original sources below were first recorded from web-search snippets (network blocked at the time); on the 2026-09-27 gap-filling pass direct fetching worked, and entries marked [verified 2026-09-27] were re-read in the primary document. Entries still marked '(Search snippet...)' remain snippet-only. Sources added on the gap-filling pass were read directly.

1. https://apollofabrication.com.au/project-win-cdc-eastern-creek-data-centres-5-6/ (accessed 2026-09-27) - Apollo Fabrication: won structural steel for EC5 & EC6, 'continuing its partnership with Hindmarsh to deliver EC5 & EC6', having delivered EC4 with Hindmarsh in 2022. (Search snippet.) [verified 2026-09-27: page read directly, dated 6 Jan 2025: 'continue our partnership with Hindmarsh to deliver EC5 & EC6 ... Having delivered EC4 together in 2022'; 2,000 t steel.]
2. https://www.arnnet.com.au/article/1257955/cdc-officially-opens-1-5b-eastern-creek-data-centre.html (accessed 2026-09-27) - ARN, Dec 2022: CDC officially opened A$1.5bn Eastern Creek campus (6 Dec 2022); four data centres, combined 123 MW; construction of two more (EC5, EC6) to start next year adding 108 MW; further A$1bn investment. (Search snippet.) [verified 2026-09-27: article read directly (7 Dec 2022): opened 6 Dec; 'four data centres are delivering a combined capacity of 123 megawatts, and we will start construction on two more on this site next year — to add another 108 megawatts'; additional $1 billion; 'Construction of the Eastern Creek Campus began in 2018 and has created hundreds of jobs'.]
3. https://itbrief.com.au/story/cdc-data-centres-increases-eastern-creek-investment (accessed 2026-09-27) - IT Brief, Dec 2022: same opening; additional A$1bn investment for two further data centres adding a combined 108 MW; total A$2.5bn. (Search snippet.) [verified 2026-09-27: article read directly (7 Dec 2022); same 123 MW / 108 MW / additional $1 billion statements.]
4. https://infratil.com/for-investors/presentations-investor-days/2025-september-investor-day/cdc-update/ (accessed 2026-09-27) - CDC update, Infratil investor day 1 Sep 2025: CDC nearing completion of EC5/6 at Eastern Creek. (Search snippet.)
5. https://baxtel.com/data-center/cdc-eastern-creek-6 (accessed 2026-09-27) - Baxtel EC6 page: CDC has begun construction of EC5 and EC6; the two buildings will provide 46,182 m2. (Search snippet.)
6. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-575%2120190510T023834.435+GMT (accessed 2026-09-27) - Request for SEARs, 9 May 2019, prepared for Canberra Data Centres Pty Ltd: 17 Roberts Road, Eastern Creek, Lot 2 DP 1159804; SSDA for site preparation, four large warehouse (data centre) buildings, ancillary office; estimated capital investment value $506,109,930. (Search snippet; fetch blocked.) [verified 2026-09-27: PDF read directly; confirms $506,109,930 and 'Four 3 storeys warehouse facilities, providing a total of 42,170sqm'. This four-building scheme included Building E3, later removed from the SSD scope (Sept 2019), and the EIS CIV fell to $291,465,000.]
7. https://www.planningportal.nsw.gov.au/major-projects/project/12551 (accessed 2026-09-27) - NSW Planning Portal project page, Roberts Road Data Centre SSD-10330: four data storage buildings (~42,170 m2), two office/admin buildings; Blacktown LGA; determination date 14/07/2020 (per search result summary; page fetch blocked). [verified 2026-09-27: resolves to the Roberts Road Data Centre project page; Determination Date 14/07/2020 confirmed.]
8. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330!20191128T050625.103+GMT (accessed 2026-09-27) - SSD-10330 EIS document (portal upload 28 Nov 2019): Canberra Data Centres owns 17 Roberts Road, Eastern Creek, site ~14.52 ha; expansion of the existing data centre. (Search snippet.) [verified 2026-09-27: this document is EIS Appendix V, Service Infrastructure Statement (not the main EIS); confirms 17 Roberts Road, Lot 2 DP 1159804, site ~14.52 ha, CDC owns/operates the private HV network.]
9. https://www.planningportal.nsw.gov.au/major-projects/projects/mod-2-additional-back-generators-and-diesel-storage (accessed 2026-09-27) - NSW Planning Portal: SSD-10330-Mod-2 additional back-up generators and diesel storage, Roberts Road Data Centre. (Search snippet.) [verified 2026-09-27: canonical page is https://www.planningportal.nsw.gov.au/major-projects/projects/roberts-road-dc-mod-2-additional-back-generators-and-diesel-storage ; SSD-10330-Mod-2 approved 6 Mar 2026.]
10. https://www.planningalerts.org.au/applications/3174875 (accessed 2026-09-27) - PlanningAlerts, 17 Roberts Road Eastern Creek NSW 2766, 2 Aug 2024: CC-24-00558 early works for Roberts Road Data Centre SSD-10330 - structure up to level 03 for building EC6. (Search snippet.)
11. https://www.planningalerts.org.au/applications/2079307 (accessed 2026-09-27) - PlanningAlerts, 12 Aug 2021 (Blacktown City Council): request for comments re EIS, Roberts Road Data Centre SSD-10330 - 4 x 3-storey buildings, 42,170 m2 GFA, 2 office buildings; search summary associates it with Data Centre Building EC4. Postcode 2766. (Search snippet.)
12. https://cdc.com/locations/sydney/ (accessed 2026-09-27) - CDC Sydney locations page: Eastern Creek campus has four operational data centres (EC1-EC4) and two under construction (EC5, EC6); >200 MW campus. (Search snippet.) [2026-09-27: this URL now returns 404; current page is https://cdc.com/locations/sydney-and-regional-nsw/ which says 'Eastern Creek has six operational data centres' - see new source below.]
13. https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1 - accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '17 ROBERTS ROAD EASTERN CREEK'; supports lat/lon.
14. https://www.planningportal.nsw.gov.au/major-projects/projects/roberts-road-data-centre (accessed 2026-09-27) - NSW Planning Portal project page, Roberts Road Data Centre SSD-10330 (fetched directly): 'An expansion to an existing data centre...'; State Significant Development; Decision Approved; Determination Date 14/07/2020; Decider Executive Director; modifications Mod-1 (height increase), Mod-2 (additional back-up generators and diesel storage), Mod-3 (high-voltage plant), all determined. Document lists read via the portal's attachments-data endpoint (project nid 2366206).
15. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231208.689+GMT (accessed 2026-09-27) - SSD-10330 Notice of Decision (PDF, read directly): consent granted 14 July 2020 by the Executive Director, Regions, Industry and Key Sites under delegation from the Minister for Planning and Public Spaces (s4.38 EP&A Act); 'capital investment of approximately $291 million and the generation of 448 construction jobs and up to 10 knowledge-intensive operational jobs'; EIS exhibited 11 Dec 2019 - 31 Jan 2020.
16. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231209.227+GMT (accessed 2026-09-27) - DPIE SSD-10330 Assessment Report, July 2020 (PDF, read directly): expansion comprises Building 4 (16,979 m2), Building 5 (12,292 m2), Building 6 (12,358 m2) + outbuildings, total GFA ~42,222 m2, 22.6 m high, built in phases over up to five years (Phase A rooftop plant on Building E3; C/D/E Buildings 4/5/6); CIV $291,465,000; 'Employment 448 construction jobs and 10 operational jobs'; 'a maximum of 350 workers on-site at any given time'; existing data centre 'in operation since 2012' and continues under project approval 10_0142 (the then Minister for Planning, 7 December 2010, 'two data storage cells'); Table 1 lists complying development certificates incl. CDC-19-00160 (internal fit-out of existing facility, 19 Feb 2019), CDC-19-01090 (groundworks and first floor slab for Building E3, 26 Jul 2019), CDC-19-01613 (construction of Building E3 to 15 m, 25 Oct 2019); construction of Building E3 'currently underway'.
17. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231208.980+GMT (accessed 2026-09-27) - SSD-10330 Development Consent, 14 July 2020 (PDF, read directly): condition A7 limits back-up generators to a total installed generating capacity of 170 MW; consent lapses after five years unless physically commenced.
18. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120191128T052134.408+GMT (accessed 2026-09-27) - SSD-10330 EIS (Urbis, dated 22 Nov 2019, PDF read directly): CIV $291,465,000; staffing 'up to 10 full time equivalent job and 6 contract jobs' (Operational Management Staff 6, Security Guards 4; Maintenance Contractors 6 part-time); 'It is estimated that a total of 448 construction job will be created'; Building E3 removed from SSD scope and built under Complying Development Certificates (groundworks/slab CDC certified by Certis Pty Ltd 26 Jul 2019) 'to facilitate commencement of operation on the 1st of September 2020'; additional electrical demand for Buildings 4, 5 & 6 'approximately 100MVA'; 157.2 MVA load application lodged with Endeavour Energy.
19. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120191206T010324.028+GMT (accessed 2026-09-27) - EIS Appendix H, CIV statement by Rider Levett Bucknall, 13 Nov 2019 (PDF, read directly): 'total expected construction cost for E4, 5 and 6 is $291,465,000 excluding GST'; excludes works to existing buildings and mechanical, electrical, communications and security services, BMS, ICT, POD equipment and commissioning; preliminaries/fees advised by Hindmarsh; 'We estimate the total number of construction jobs on this project to be 448.'
20. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-PA-7%2120200924T223541.523+GMT (accessed 2026-09-27) - SSD-10330 Construction Environmental Management Plan Rev 06 (Hindmarsh, Sept 2020, PDF read directly): 'Hindmarsh Constructions Australia (HCA) have been engaged by Canberra Data Centres (CDC) to deliver a multiple staged construction of data-centre buildings at 17 Roberts Road Eastern Creek' comprising 'Four new buildings varying in height', '150MW capacity'.
21. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-PA-13%2120260407T040057.146+GMT (accessed 2026-09-27) - CDC Notification of Commencement of Operation, 30 Jan 2023 (PDF, read directly): a section of EC4 to transition to operation on 1 March 2023 (preliminary), construction ongoing until all of EC4 transitions to operation on 1 March 2024 (full operation); EC5 and EC6 areas remain under construction.
22. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-1%2120240417T064710.248+GMT (accessed 2026-09-27) - SSD-10330-Mod-1 Assessment Report (DPHI, PDF read directly): lodged 8 Dec 2023, approved 17 Apr 2024; Buildings 5 and 6 increased from three to four storeys, GFA Building 5 22,650 -> 27,835 m2 and Building 6 22,636 -> 27,675 m2; 'Phases A, B and G have been fully constructed, whereas Phases C (back-up generator not yet constructed) and E (Building 6 not yet constructed) are partly constructed and operational. Phases D and F have not commenced construction.'; related approvals incl. CDC-21-00315 ('CDC 1 - Extension and internal alterations', 25 Feb 2021), CDC-21-00681 (Building E3 fit out, 20 Apr 2021), CDC-21-00942 ('CDC2 - Completion of Construction including fit out and essential services', 21 May 2021), CDC-21-01145 ('Construction of a Data Center - Building EC3', 23 Jun 2021), CDC-23-01195 (office space in EC1, 10 Aug 2023).
23. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-2%2120250924T112520.656+GMT (accessed 2026-09-27) - SSD-10330 Mod 2 Modification Report (Urbis, Sept 2025, PDF read directly): Building 4 'has been constructed'; Buildings 5 and 6 'currently under construction'; generators west of EC6 serving EC5 and EC6; describes original approval as 'Part 3A approval, MP10_0142 (approved 7 December 2012)'.
24. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-2%2120260306T061841.503+GMT (accessed 2026-09-27) - SSD-10330-Mod-2 Assessment Report (DPHI, PDF read directly): lodged 9 Oct 2025, approved 6 Mar 2026; back-up generators increased from 48 to 72 (+24).
25. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-2%2120250924T112520.233+GMT (accessed 2026-09-27) - Mod 2 GHG Assessment (SLR, Sept 2025 draft, PDF read directly): site of 6 buildings; 'Maximum site capacity for modified business scenario 220 MW'; new generators practical completion 2025/2026.
26. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-3%2120260910T045415.386+GMT (accessed 2026-09-27) - SSD-10330-Mod-3 Assessment Report (DPHI, PDF read directly): lodged 25 Jun 2026, approved 8 Sep 2026 (new switch room and 60 MVA transformer); states the SSD-10330 expansion 'is currently under construction'.
27. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-3%2120260910T013413.208+GMT (accessed 2026-09-27) - SSD-10330 consolidated consent incorporating Mods 1-3 (PDF, read directly): Mod-1 17 Apr 2024, Mod-2 6 Mar 2026, Mod-3 8 Sep 2026; generator cap (A7) now 238 MW.
28. https://cdc.com/locations/sydney-and-regional-nsw/ (accessed 2026-09-27) - CDC Sydney and regional NSW page (fetched directly; the old /locations/sydney/ URL now returns 404): 'Eastern Creek has six operational data centres'; campus 'over 200 MW of capacity'. No per-building MW or dates.

## Refresh pass 2026-11-18

29. https://announcements.asx.com.au/asxpdf/20260706/pdf/071dd5v8tlnbsq.pdf - accessed 2026-11-18 - Infratil 'Independent valuation update' for CDC at 30 Jun 2026 (ASX, 6 Jul 2026; PDF read directly): 'Operating capacity increased by 90MW of leasable capacity as data centres became operational at the Eastern Creek (NSW) and Hume (ACT) campuses'; 'Leasable capacity under construction doubled to 810MW, as development commenced at data centres across CDC's Marsden Park (NSW) and Laverton (VIC) campuses'; regional table (rounded to 10MW): NSW operating 220MW (Jun-26) vs 150MW (Mar-26); NSW under construction 560MW (Jun-26) vs 220MW (Mar-26). No building names.
30. https://ng.investing.com/news/stock-market-news/infratil-hy27-slides-data-center-boom-drives-28-ebitdaf-growth-93CH-2814346 - accessed 2026-11-18 - Investing.com summary of Infratil HY27 results slides (period to 30 Sep 2026, released 17/18 Nov 2026): CDC 350MW deployed (article also says 550MW operating), 810MW under construction, 1.1GW contracted, full deployment of contracted pipeline by end FY29. No campus or building detail. (Infratil's own pages return 403.)
