# Sources for cdc-mp1-ext

All accessed 2026-09-27 and read directly (web pages fetched, PDF text extracted, drawings viewed as images). The DA documents (sources 2-4) download from Blacktown's eTrack page (source 1) through session-specific links, so the eTrack page URL is given.

1. https://blacktown-web.t1cloud.com/T1PRDefault/WebApps/eProperty/P1/eTrack/eTrackApplicationDetails.aspx?ApplicationId=DA-26-00662&f=%24P1.ETR.APPDET.VIW&r=BCC.P1.WEBGUEST — accessed 2026-09-27 — Blacktown City Council eTrack, DA-26-00662: 105 Hollinsworth Road MARSDEN PARK NSW 2765, Lot 10 DP 1262052; 'Internal fit-out and use of an approved building as a Data Centre and associated works'; status Current, lodgement 08/06/2026, Stage/Decision In Progress, no determination date; Estimated Cost (Excluding GST) $12,452,900.00; applicant Willowtree Planning; related child application CC-26-00624 (Zone H Stage 1 plant deck). Lists the notification documents below (PAN-643060).
2. DA-26-00662 'Statement of Environmental Effects' (Willowtree Planning for CDC Data Centres, ref WTJ25-482, 27 May 2026), from source 1 — accessed 2026-09-27 — 'The structure of the two-storey building was approved under three (3) separate Complying Development Certificate (CDC) applications'; DA covers only internal fit-out and data-centre use; Table 3 'Total Power Consumption 7.5MW', EDC excl GST $12,452,900; Table 4 'Number of Staff 10-20 employees', 24/7; 'total power consumption of 7.5MW', below the SSD threshold; development history table for DA-24-00542 and its modifications.
3. DA-26-00662 'Preliminary Risk Screening' (Vector Alliance, 24013-017 Rev 1, 22 April 2026), from source 1 — accessed 2026-09-27 — 'CDC Data Centres Marsden Park - MP1.EXT Data Centre Extension'; 'An extension warehouse (MP1.EXT) was later approved as part of a Complying Development Certificate. The proposed DA seeks approval to change the use of the MP1.EXT extension from Warehouse to a Data Centre with capacity of 7.5 MW'; will rely on the existing 4 generators and 20 chillers approved under DA-24-00542; 'The development of the remainder of the site outside of the proposed DA and previous DA-24-00542 is subject to SSDA'; Figure 3 shows the SSDA area and the locations of 5 MW MP1.S1 and 7.5 MW MP1.EXT; drawing refs SYD-MP1.EXT-AR-DG-0100 etc.
4. DA-26-00662 'BCA Capability Statement' (MBC Group, ref 26000189, 8 May 2026), from source 1 — accessed 2026-09-27 — change of use and internal fit-out of a previously approved structure; two storeys (rise in storeys three); ground data hall 945 m2, level 1 data hall 460 m2, IT switchrooms and battery rooms.
5. https://blacktown-web.t1cloud.com/T1PRDefault/WebApps/eProperty/P1/eTrack/eTrackApplicationDetails.aspx?ApplicationId=CDC-25-01833&f=%24P1.ETR.APPDET.VIW&r=BCC.P1.WEBGUEST — accessed 2026-09-27 — Complying Development Certificate CDC-25-01833, 105 Hollinsworth Road, Lot 10 DP 1262052: 'Piling and below ground works for a future warehouse development. - CDC Data Centre - MP1.S3'; lodged and determined 02/12/2025, Issued; EDC excl GST $2,109,090.90; applicant Canberra Data Centres Pty Ltd.
6. https://blacktown-web.t1cloud.com/T1PRDefault/WebApps/eProperty/P1/eTrack/eTrackApplicationDetails.aspx?ApplicationId=CDC-26-00180&f=%24P1.ETR.APPDET.VIW&r=BCC.P1.WEBGUEST — accessed 2026-09-27 — CDC-26-00180, 105 Hollinsworth Road, Lot 10 DP 1262052: 'Construction of a Warehouse Facility'; lodged and determined 12/02/2026, Issued; EDC excl GST $43,715,221.
7. https://blacktown-web.t1cloud.com/T1PRDefault/WebApps/eProperty/P1/eTrack/eTrackApplicationDetails.aspx?ApplicationId=CDC-26-00714&f=%24P1.ETR.APPDET.VIW&r=BCC.P1.WEBGUEST — accessed 2026-09-27 — CDC-26-00714, 105 Hollinsworth Road, Lot 10 DP 1262052: 'Construction of a Warehouse Facility'; lodged and determined 11/05/2026, Issued; EDC excl GST $43,715,222.
8. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-12%2120260414T054158.322+GMT — accessed 2026-09-27 — Built Pty Ltd Construction Environmental Management Plan Rev 3, Marsden Park Data Centre Campus (SSD-70889211, approved Apr 2026): staging site plan labels 'MP1.EXT BUILT PCBU' beside 'MP1 5MW PORTION' and 'MP1.EXT PROPOSED DEVELOPMENT' / 'REVISED PARKING LAYOUT' (drawing file SYD-MP1.3-AR-RVT); Table 3-1 site construction staging: 'Built commence above ground works for MP1.Ext' (stage 1, 7 months), 'Built continue above ground works for MP1.Ext' (stage 2, 24 months), 'Handover of substation and MP1.Ext' (stage 3); site plans label stage 1 'APRIL 26 - OCT 26' and stage 2 'OCT 26 - OCT 28'; crane strategy 'MP1-EXT through to MP6'; EJE site plan SYD-MP2-AR-DG-0100 rev D (30 Jan 2026): 'DEVELOPMENT 01 MP1 5MW PORTION' and 'DEVELOPMENT 01 MP1.EXT 7.5MW PORTION' as a separate footprint west of MP1, distinct from 'DEVELOPMENT 02 MP2'.
9. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.685+GMT — accessed 2026-09-27 — EJE Architecture Site Staging Plan SYD-MP-SK-14 rev F (14 May 2026; Nearmap underlay 17 Mar 2026): 'Stage 0 Describes the current state of building works. MP1.EXT above ground works underway'; MP1.EXT shown as a separate footprint west of MP1, inside the Stage 0 area, apart from the MP1.S2 footprint to the east.
10. https://www.planningalerts.org.au/applications/3493401 — accessed 2026-09-27 — PlanningAlerts, DA-26-00662 at 105 Hollinsworth Road: 'Internal fit-out and use of an approved building as a data centre'; found 8 June 2026. Also https://www.planningalerts.org.au/applications/3398299 (CDC-25-01833, MP1.S3 piling, found 4 Dec 2025), /applications/3431990 (CDC-26-00180) and /applications/3478462 (CDC-26-00714).
11. https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1 — accessed 2026-09-27 — NSW Spatial Services Geocoded Addressing Theme (GNAF address points), address '105 HOLLINSWORTH ROAD MARSDEN PARK' = -33.722609, 150.836600 (same geocode as cdc-mp1-s1); supports lat/lon.
12. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033923.515+GMT — accessed 2026-09-27 — SSD-70889211 EIS (Patch Planners, Nov 2024), for context: MP1.S1 (5 MW) via council DA outside the SSDA; MP1.S2 is 'the 79MW Data Centre building'; the EIS does not mention MP1.EXT (supports the conclusion that MP1.EXT is outside the SSD's 504 MW).
