# Sources for cdc-mp1-s1

All accessed 2026-09-27. Sources 1-6 and 12 were read directly (PDF text or page images); source 10 is a search extract only.

1. https://www.planningportal.nsw.gov.au/planning-panel/canberra-data-centre — accessed 2026-09-27 — Sydney Central City Planning Panel page 'Canberra Data Centre' PPSSCC-562: DA-24-00542 (Blacktown City Council), 'Construction of a 5-megawatt data centre facility with ancillary office, associated plant, equipment, civil works, parking and landscaping'; CIV $53,940,000; lodgement date 03/06/2024; referral date 17/06/2024; Approved; Determination Date 14/11/2024.
2. https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241114T041730.386%20GMT — accessed 2026-09-27 — SCCPP Determination and Statement of Reasons, PPSSCC-562 / DA-24-00542, '105 Hollinsworth Road, Marsden Park - Construction of a 5-megawatt data centre facility'; approved unanimously; 'DATE OF DETERMINATION 14 November 2024'.
3. https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241107T052035.455%20GMT — accessed 2026-09-27 — Blacktown City Council assessment report to SCCPP (scanned, 343 pp incl. attachments; report body pp 1-10 read as images): lodgement 3 June 2024; applicant/owner CDC Data Centres Pty Ltd; 'part 1-storey, part 2-storey 5-megawatt data centre'; CIV $53,940,000; s8.2.3 'the applicant only proposes 25 staff and maximum 5 visitors to attend this facility'; recommendation to approve.
4. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.709+GMT — accessed 2026-09-27 — DPHI Assessment Report SSD-70889211 (Nov 2025): DA-24-00542 '5 MW data centre ... approved by Blacktown City Council in November 2024' (table date 13 Nov 2024); 'will form part of the stage 1 operations of the site and will be connected to the MP01 building via a skybridge'; works 'currently underway on-site via separate Council approvals (DA-24-00386 and DA-24-00542)'.
5. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033923.515+GMT — accessed 2026-09-27 — SSD-70889211 EIS (Patch Planners, Nov 2024) s1.2.3 'DA-24-00542 - 5MW Data Centre': lodged 3 June 2024 (PAN-435950); Table 4 'Estimated Development Cost $53,940,000 including GST', regionally significant development determined by SCCPP; 'two (2) data halls with a capacity of 5MW and 689sqm of ancillary office'; four generators, 20 chillers; height 10.9 m; Table 7 '5MW (inc. gatehouse)' operational employment 25; staging Stage 1 = MP1.S1 via council DA.
6. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-12%2120260414T054158.322+GMT — accessed 2026-09-27 — Built Pty Ltd Construction Environmental Management Plan Rev 3 for CDC Marsden Park (Dec 2025 - Apr 2026): stakeholder 'CDC MP1.1 Operational Facility - Client (Operations Team)'; 'One (1), single storey data centre building with 2 data halls a capacity of 5-megawatts'; drawings label 'DEVELOPMENT 01 MP1.S1 5MW PORTION' and 'MP1.EXT 7.5MW PORTION'.
7. https://cdc.com/resources/news/cdc-data-centres-breaks-ground-on-new-state-of-the-art-data-centre-development-in-marsden-park-industrial-precinct/ — accessed 2026-09-27 — CDC release 25 Oct 2024: ceremonial sod-turning at Marsden Park 'following initial approvals'.
8. https://www.planningalerts.org.au/applications/3150551 — accessed 2026-09-27 — PlanningAlerts: DA at 105 & 113 Hollinsworth Road, Marsden Park NSW 2765, 17 Jun 2024 (DA-24-00542).
9. https://www.planningalerts.org.au/applications/3245831 — accessed 2026-09-27 — PlanningAlerts 8 Jan 2025, 105 Hollinsworth Road: 'Modification application to amend DA-24-00542 which approved the construction of a part 1-storey part 2-storey 5-megawatt data centre facility ... to extend the construction hours'.
10. https://www.i-cost.com.au/projects/cdc-marsden-park — accessed 2026-09-27 — iCost project page (search extract only; HTTP 404 on direct fetch): Hindmarsh Constructions, AU$65m CDC Marsden Park data centre, fixed-fee turnkey procurement; reported completion of first building. NOT verified.
11. https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1 — accessed 2026-09-27 — NSW Spatial Services Geocoded Addressing Theme (GNAF address points), queried address = '105 HOLLINSWORTH ROAD MARSDEN PARK'; supports lat/lon.
12. https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.685+GMT — accessed 2026-09-27 — EJE Architecture Site Staging Plan SYD-MP-SK-14 rev F (14 May 2026; Nearmap underlay 17 Mar 2026): 'Stage 0 Describes the current state of building works. MP1.EXT above ground works underway' (MP1 and MP1.EXT within Stage 0 area).
13. https://hindmarsh.com.au/wp-json/wp/v2/search?search=marsden — accessed 2026-09-27 — Hindmarsh website search: only Opal HealthCare Marsden Park posts; no CDC or data-centre project found (negative check on builder).
14. https://www.planningalerts.org.au/applications/3379858 - accessed 2026-09-27 - Blacktown partial occupation certificate OC-25-02215 for the MP1.S1 building, found by PlanningAlerts 28 Oct 2025 (MOD-25-00511 lodged to allow partial certificates); supports approximate completion/occupation.
