# Sources: digico-adl1

Access date for all: 2026-09-27. Sources marked "(search snippet)" were seen only in web-search results; all others were read in full.

1. iTnews, 'YourDC opens $30m tier-three Adelaide data centre' (May 2016). https://www.itnews.com.au/news/yourdc-opens-30m-tier-three-adelaide-data-centre-420056 (accessed 2026-09-27). Supports: opened 26 May 2016; $30 million; 8 MW power via four 2 MW transformers and dual substations; 800 racks (200 at launch); 6,000 m2 facility on 25,000 m2 site; founders; four expansion stages planned
2. PeeringDB, 'DigiCo Adelaide ADL1 (YourDC Ed Parks)'. https://www.peeringdb.com/fac/4044 (accessed 2026-09-27). Supports: Woomera Avenue, Edinburgh Parks 5111; operator DigiCo
3. YourDC, 'Edinburgh Parks Data Centre Capability' PDF. https://yourdc.com.au/uploads/Documents/YourDC_ADL2_EDPK.pdf (accessed 2026-09-27). Supports: 2,280 m2 technical space; 800 racks in 20 rooms; standby 2 x 1100 kVA generators; Tier III (Rated-3)
4. DigiCo, 'Adelaide ADL1' location page and datacentermap 'DigiCo Adelaide ADL1 | 23 Woomera Avenue (15 MW)' (search snippets; digi-co.com.au returns 403, datacentermap 429). https://www.digi-co.com.au/location/adelaide-adl1/ ; https://www.datacentermap.com/australia/adelaide/yourdc-edinburgh/ (accessed 2026-09-27). Supports: 23 Woomera Avenue, Edinburgh SA 5111; 'tier III specification with 1.2MW of Installed IT Capacity'; 22,920 sqm land, ~2,280 m2 NLA; datacentermap 15 MW (planned/expansion)
5. Contracting Site Solutions, 'YourDC Edinburgh Parks launch'. https://contractingsite.com.au/yourdc-edinburgh-parks-launch/ (accessed 2026-09-27). Supports: launch 25 May 2016; CSS contracting role
6. Airmaster, 'Case Study: YourDC Edinburgh Parks'. https://www.airmaster.com.au/case-study-yourdc-edinburgh-parks (accessed 2026-09-27). Supports: built 2016; Airmaster mechanical services and BMS
7. OpenStreetMap Nominatim search '23 Woomera Avenue, Edinburgh SA 5111' and ArcGIS World Geocoder. https://nominatim.openstreetmap.org/search?q=23+Woomera+Avenue,+Edinburgh+SA+5111&format=json (accessed 2026-09-27). Supports: OSM building 'DigiCo ADL1, 23-27 Woomera Avenue', lat/lon
8. DatacenterDynamics, 'YourDC launches second data center in Adelaide' (search snippet; site returns 403). https://www.datacenterdynamics.com/en/news/yourdc-launches-second-data-center-in-adelaide/ (accessed 2026-09-27). Supports: YourDC established 2015, built Edinburgh Parks in a former Tenneco Walker car exhaust factory; '100 jobs for the construction' (search-summary wording, attribution to this article not confirmed)
