# Sources: nextdc-m2-stage2

NEXTDC M2 Stage 2 (Kapitol, 6 MW, Jan 2019). Split from nextdc-m2 on 2026-09-27.

Access date for all: 2026-09-27. Sources marked "(snippet only)" were seen only in web-search result snippets; all others were read in full (PDFs as extracted text).

1. Kapitol Group, 'NEXTDC M2 Data Centre Portfolio'. https://www.kapitol.com/our-projects/industrial/nextdc-m2-data-centre-portfolio-2 (accessed 2026-09-27). Supports: Kapitol is builder of M2 Stages 2-6. Stage 2: 'a 7-month base build and fit out programme which added an additional 6MW to M2's 60MW facility ... two levels, two data halls, and 15 switch rooms ... constructed adjoining to and integrating with Stage 1 ... delivered one month ahead of programme in January 2019'. Stage 3: 7,494m2 'Innovation Tower' offices, completed June 2023 (no IT capacity). Stage 4: new building, six data halls over 5 levels, 'including a 10-megawatt data hall'. Stage 5: 'delivered in a tight, 11-month programme ... five data halls ... added an additional 3750m2 of technical space and 15MW to the 60MW M2 facility'; 'M2 stage 5 reached practical completion in March 2022'. 'Stage 5 Expansion Works': design and build of several data halls (fit-out) 'due for completion in July 2024' (MW not stated). Stage 6: 'will add 8MW of new capacity ... Currently under construction, the project is set for completion in 2025'. (Page fetched with curl; WebFetch was refused with 403.)
2. VIA Architects, 'Advancing Victoria's digital future // VIA appointed Stages 5 & 6 of M2 Melbourne data centre'. https://viaarchitects.com.au/journal/advancing-victorias-digital-future-via-appointed-stage-5-of-m2-melbourne-data-centre/ (accessed 2026-09-27). Supports: VIA architect for Stages 2, 3, 4, 5 and 6; construction partner Kapitol Group.
3. NEXTDC FY20 Full-Year Results presentation (27 Aug 2020). https://www.nextdc.com/hubfs/ASX%20Announcements/2104835.pdf (accessed 2026-09-27). Supports: M2 technical specifications at 30 June 2020: 'Technical Space 17,500sqm; Total IT capacity 60MW; Installed capacity 10MW'; 'M2 Melbourne building expansion works well progressed, with 15MW of new capacity currently being fitted out. Total target capacity at M2 is increased from 40MW to 60MW'; 'an additional 15MW of installed capacity to be delivered in FY21'.
4. NEXTDC FY19 Annual Report (Aug 2019). https://www.annualreports.com/HostedData/AnnualReportArchive/N/ASX_NXT_2019.pdf (accessed 2026-09-27). Supports: 'Completed the expansion of a second data hall at B2 Brisbane, third data hall at M2 Melbourne' in FY19.
5. Brimbank City Council, Public Register of Planning Applications (data as at 22/07/2025). https://serviceapi.brimbank.vic.gov.au/CMServiceAPI/Record/6580992/file/document (accessed 2026-09-27). Supports: Planning authority for 75 Sharps Rd is Brimbank City Council (not Hume). Permit P589/2016 is the data centre permit: '(Pt 5) AMENDMENT TO THE PERMIT AND PLANS FOR AN EXTENSION TO A DATA CENTRE, 75 Sharps Rd, Tullamarine, Amended Permit Issued by Delegate, 17/01/2024, received 01/05/2023'; '(Pt 6) AMENDMENT TO THE PLANNING PERMIT AND ENDORSED PLANS FOR A DATA CENTRE, 9 Barrie Rd / 75 Sharps Rd, Tullamarine, Planning Application Lapsed 10/04/2025, received 10/01/2025'; '(Pt 7) same description, 9 Barrie Rd / 75 Sharps Rd, Under Consideration, received 23/04/2025'. The register covers applications from Dec 2018 on, so the original P589/2016 grant (and any Pt 2-4) is not listed.
6. PlanningAlerts, '75 Sharps Road Tullamarine, VIC' application P341/2022. https://www.planningalerts.org.au/applications/2601583 (accessed 2026-09-27). Supports: Planning authority for 75 Sharps Road is Brimbank City Council (signage application P341/2022).
7. NEXTDC, 'M2 Melbourne Data Centre' page. https://www.nextdc.com/data-centres/melbourne-data-centres/m2-melbourne (accessed 2026-09-27). Supports: M2 at 75 Sharps Road, Tullamarine; now 120MW+ Tier IV facility; developer/operator NEXTDC.
8. Esri ArcGIS World Geocoder, findAddressCandidates for '75 Sharps Road, Tullamarine VIC 3043' (queried 2026-09-27 for nextdc-m2). https://geocode.arcgis.com/arcgis/rest/services/World/GeocodeServer/findAddressCandidates (accessed 2026-09-27). Supports: lat/lon of 75 Sharps Road (PointAddress, score 100); same point as nextdc-m2.
