<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
</head>
<body>
<title>Australian Data Centre Register</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500&family=IBM+Plex+Sans+Condensed:wght@500;600;700&family=IBM+Plex+Sans:ital,wght@0,400;0,500;0,600;1,400&display=swap">
<style>
:root{
  --paper:#f3f5f4; --surface:#ffffff; --sunk:#e9eeed; --ink:#15222b; --muted:#56666e; --faint:#8a989e;
  --line:#d6dedd; --accent:#0d6b7a; --accent-ink:#ffffff; --land:#e2e8e6; --land-edge:#bcc7c5; --sea:#f3f5f4;
  --op:#1d7a55; --uc:#b86f0c; --ap:#3b5fb0; --wd:#8b969b; --lg:#8a4f9e; --an:#9a7a8f;
  --op-bg:#dcefe6; --uc-bg:#f6e8d2; --ap-bg:#dfe6f5; --wd-bg:#e7eaeb; --lg-bg:#efe3f3; --an-bg:#f1ebef;
  --shadow:0 12px 40px rgba(18,34,43,.18);
  --f-disp:"IBM Plex Sans Condensed","Arial Narrow",Arial,sans-serif;
  --f-body:"IBM Plex Sans",system-ui,-apple-system,"Segoe UI",sans-serif;
  --f-mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    color-scheme:dark;
    --paper:#0e161b; --surface:#152128; --sunk:#1b2a32; --ink:#e3ebed; --muted:#9aabb2; --faint:#6d7e86;
    --line:#2a3a43; --accent:#4fb6c6; --accent-ink:#06262c; --land:#1c2b33; --land-edge:#33464f; --sea:#0e161b;
    --op:#5cc79a; --uc:#e8a748; --ap:#8aa6ec; --wd:#8a979d; --lg:#c996dc; --an:#b9a3b2;
    --op-bg:#15352a; --uc-bg:#3a2a12; --ap-bg:#1e2b4a; --wd-bg:#232e33; --lg-bg:#33223b; --an-bg:#2c252a;
    --shadow:0 12px 40px rgba(0,0,0,.5);
  }
}
:root[data-theme="dark"]{
  color-scheme:dark;
  --paper:#0e161b; --surface:#152128; --sunk:#1b2a32; --ink:#e3ebed; --muted:#9aabb2; --faint:#6d7e86;
  --line:#2a3a43; --accent:#4fb6c6; --accent-ink:#06262c; --land:#1c2b33; --land-edge:#33464f; --sea:#0e161b;
  --op:#5cc79a; --uc:#e8a748; --ap:#8aa6ec; --wd:#8a979d; --lg:#c996dc; --an:#b9a3b2;
  --op-bg:#15352a; --uc-bg:#3a2a12; --ap-bg:#1e2b4a; --wd-bg:#232e33; --lg-bg:#33223b; --an-bg:#2c252a;
  --shadow:0 12px 40px rgba(0,0,0,.5);
}
*{box-sizing:border-box}
body{background:var(--paper);color:var(--ink);font:15px/1.5 var(--f-body);margin:0}
a{color:var(--accent)}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
.wrap{max-width:1440px;margin:0 auto;padding-inline:16px;padding-block:20px 48px}
@media (min-width:760px){.wrap{padding-inline:28px}}
.num{font-family:var(--f-mono);font-variant-numeric:tabular-nums}

/* header */
.head{display:flex;flex-wrap:wrap;gap:12px 32px;align-items:end;justify-content:space-between;padding-bottom:18px;border-bottom:2px solid var(--ink)}
.eyebrow{font:600 12px/1 var(--f-disp);letter-spacing:.12em;text-transform:uppercase;color:var(--accent);margin:0 0 8px}
h1{font:700 clamp(28px,4.2vw,44px)/1.02 var(--f-disp);letter-spacing:-.01em;margin:0;text-wrap:balance}
.lede{margin:10px 0 0;max-width:62ch;color:var(--muted)}
.built{font:12px/1.4 var(--f-mono);color:var(--faint);text-align:right}

/* summary */
.summary{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:0;margin:18px 0 6px;border:1px solid var(--line);background:var(--surface)}
.stat{padding:14px 16px;border-right:1px solid var(--line);display:grid;gap:2px}
.stat:last-child{border-right:0}
.stat .k{font:600 12px/1.2 var(--f-disp);letter-spacing:.08em;text-transform:uppercase;color:var(--muted);display:flex;align-items:center;gap:8px}
.stat .n{font:500 30px/1.1 var(--f-mono);font-variant-numeric:tabular-nums}
.stat .s{font-size:13px;color:var(--muted)}
.caveat{font-size:13px;color:var(--muted);margin:6px 0 18px;max-width:90ch}
.dot{width:10px;height:10px;border-radius:50%;display:inline-block;flex:none}
.dot.operational{background:var(--op)}.dot.under_construction{background:var(--uc)}.dot.approved{background:var(--ap)}.dot.withdrawn{background:var(--wd)}.dot.lodged{background:transparent;box-shadow:inset 0 0 0 2px var(--lg)}.dot.announced{background:transparent;box-shadow:inset 0 0 0 2px var(--an)}

/* controls */
.controls{display:flex;flex-wrap:wrap;gap:10px 14px;align-items:center;margin-bottom:14px}
.search{flex:1 1 260px;min-width:0;display:flex}
.search input{width:100%;font:15px var(--f-body);padding:9px 12px;border:1px solid var(--line);background:var(--surface);color:var(--ink);border-radius:4px}
.chips{display:flex;flex-wrap:wrap;gap:6px}
.chip{font:500 13px/1 var(--f-body);display:inline-flex;align-items:center;gap:7px;padding:8px 11px;border:1px solid var(--line);background:var(--surface);color:var(--muted);border-radius:999px;cursor:pointer}
.chip[aria-pressed="true"]{color:var(--ink);border-color:var(--ink)}
.chip[aria-pressed="false"] .dot{opacity:.35}
select{font:14px var(--f-body);padding:8px 10px;border:1px solid var(--line);background:var(--surface);color:var(--ink);border-radius:4px}
.count{font:13px var(--f-mono);color:var(--muted);margin-left:auto}

/* main */
.main{display:grid;gap:18px;grid-template-columns:minmax(0,1fr)}
@media (min-width:1080px){.main{grid-template-columns:minmax(0,5fr) minmax(0,7fr);align-items:start}.mapcol{position:sticky;top:calc(env(safe-area-inset-top,0px) + 12px)}}
.map{position:relative;background:var(--surface);border:1px solid var(--line)}
.map svg{display:block;width:100%;height:auto;background:var(--sea);touch-action:manipulation}
.land{fill:var(--land);stroke:var(--land-edge);stroke-width:1;vector-effect:non-scaling-stroke}
.pt{stroke:var(--surface);stroke-width:1;cursor:pointer;fill-opacity:.85;vector-effect:non-scaling-stroke}
.pt.operational{fill:var(--op)}.pt.under_construction{fill:var(--uc)}.pt.approved{fill:var(--ap)}.pt.withdrawn{fill:var(--wd)}.pt.lodged,.pt.announced{fill:var(--surface);fill-opacity:.55;stroke-width:1.8}.pt.lodged{stroke:var(--lg)}.pt.announced{stroke:var(--an);stroke-dasharray:3 2}
.pt:hover,.pt.sel{stroke:var(--ink);stroke-width:2.4;fill-opacity:1;stroke-dasharray:none}
.city{font:500 11px var(--f-disp);letter-spacing:.06em;text-transform:uppercase;fill:var(--faint)}
.mapbar{display:flex;flex-wrap:wrap;gap:6px;padding:8px;border-top:1px solid var(--line);align-items:center}
.mapbar button{font:500 13px var(--f-body);padding:6px 10px;border:1px solid var(--line);background:var(--surface);color:var(--ink);border-radius:4px;cursor:pointer}
.mapbar button[aria-pressed="true"]{background:var(--ink);color:var(--paper);border-color:var(--ink)}
.mapbar .note{font-size:12px;color:var(--faint);margin-left:auto}
.tip{position:absolute;pointer-events:none;background:var(--ink);color:var(--paper);font:500 12px/1.3 var(--f-body);padding:5px 8px;border-radius:3px;white-space:nowrap;transform:translate(-50%,-130%)}

/* table */
.tablebox{background:var(--surface);border:1px solid var(--line);overflow-x:auto}
table{width:100%;border-collapse:collapse;font-size:14px}
th{position:sticky;top:0;background:var(--sunk);text-align:left;font:600 12px/1.2 var(--f-disp);letter-spacing:.06em;text-transform:uppercase;color:var(--muted);padding:0;border-bottom:1px solid var(--line);white-space:nowrap}
th button{all:unset;display:block;padding:10px 10px;cursor:pointer;width:100%;box-sizing:border-box}
th button:focus-visible{outline:2px solid var(--accent);outline-offset:-2px}
th.r,td.r{text-align:right}
th[aria-sort="ascending"] button::after{content:" ▲";font-size:9px}
th[aria-sort="descending"] button::after{content:" ▼";font-size:9px}
td{padding:9px 10px;}
td:first-child{min-width:210px}
td{border-bottom:1px solid var(--line);vertical-align:top}
tbody tr{cursor:pointer}
tbody tr:hover{background:var(--sunk)}
tbody tr.sel{background:var(--sunk);box-shadow:inset 3px 0 0 var(--accent)}
.fname{font-weight:600;line-height:1.3}
.fsub{font-size:12.5px;color:var(--muted)}
.pill{display:inline-block;font:600 11px/1 var(--f-disp);letter-spacing:.06em;text-transform:uppercase;padding:5px 7px;border-radius:3px;white-space:nowrap}
.pill.operational{background:var(--op-bg);color:var(--op)}.pill.under_construction{background:var(--uc-bg);color:var(--uc)}.pill.approved{background:var(--ap-bg);color:var(--ap)}.pill.withdrawn{background:var(--wd-bg);color:var(--wd)}.pill.lodged{background:var(--lg-bg);color:var(--lg)}.pill.announced{background:var(--an-bg);color:var(--an)}
.basis{font:500 10.5px/1 var(--f-mono);color:var(--muted);display:block;margin-top:3px}
.nil{color:var(--faint)}
.empty{padding:28px;text-align:center;color:var(--muted)}

/* detail drawer */
.scrim{position:fixed;inset:0;background:rgba(10,20,26,.35);z-index:20}
.drawer{position:fixed;z-index:21;top:0;right:0;bottom:0;width:min(520px,100%);background:var(--surface);box-shadow:var(--shadow);overflow-y:auto;padding:calc(env(safe-area-inset-top,0px) + 18px) 20px calc(env(safe-area-inset-bottom,0px) + 32px)}
.dhead{display:flex;gap:12px;align-items:start;justify-content:space-between}
.dhead h2{font:700 26px/1.1 var(--f-disp);margin:6px 0 4px;text-wrap:balance}
.close{font:500 14px var(--f-body);border:1px solid var(--line);background:var(--surface);color:var(--ink);border-radius:4px;padding:6px 10px;cursor:pointer;flex:none}
.addr{color:var(--muted);font-size:14px;margin:0}
.facts{display:grid;grid-template-columns:minmax(120px,38%) 1fr;gap:0;margin:18px 0;border-top:1px solid var(--line)}
.facts dt,.facts dd{margin:0;padding:9px 0;border-bottom:1px solid var(--line)}
.facts dt{font:600 12px/1.4 var(--f-disp);letter-spacing:.06em;text-transform:uppercase;color:var(--muted);padding-right:12px}
.facts dd{font-size:14px}
.facts .big{font:500 18px/1.3 var(--f-mono)}
.facts .note{display:block;font-size:12.5px;color:var(--muted);margin-top:3px;line-height:1.45}
sup a{font:500 10px var(--f-mono);text-decoration:none;margin-left:2px}
h3{font:600 13px/1.2 var(--f-disp);letter-spacing:.08em;text-transform:uppercase;color:var(--muted);margin:22px 0 8px}
.alt{font-size:13px;margin:4px 0 0;padding-left:0;list-style:none}
.alt li{padding:3px 0}
.flag{font-size:13px;background:var(--uc-bg);color:var(--ink);padding:10px 12px;border-radius:4px;margin:12px 0}
.srcs{list-style:none;padding:0;margin:0;font-size:13px;counter-reset:s}
.srcs li{display:grid;grid-template-columns:2.2em 1fr;gap:4px;padding:6px 0;border-bottom:1px solid var(--line)}
.srcs .sn{font:500 12px var(--f-mono);color:var(--faint)}
.srcs a{word-break:break-all}
.srcs .sd{color:var(--muted);display:block;margin-top:2px}
.srcs li:target{background:var(--sunk)}

.foot{margin-top:36px;padding-top:16px;border-top:1px solid var(--line);display:grid;gap:14px;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));font-size:13px;color:var(--muted)}
.foot h4{font:600 12px/1.2 var(--f-disp);letter-spacing:.08em;text-transform:uppercase;color:var(--ink);margin:0 0 6px}
.foot p{margin:0}
@media (prefers-reduced-motion:no-preference){.drawer{animation:slide .18s ease-out}@keyframes slide{from{transform:translateX(24px);opacity:.6}to{transform:none;opacity:1}}}
</style>

<div class="wrap">
  <header class="head">
    <div>
      <p class="eyebrow">Built since 2016 · under construction · approved · pipeline · 5 MW and above</p>
      <h1>Australian Data Centre Register</h1>
      <p class="lede">Every data centre building or phase of 5 MW or more completed in Australia since January 2016, under construction, or holding planning approval, plus the lodged and announced pipeline. Each figure links back to its source: planning assessments, EIS documents, operator releases and contractor records.</p>
    </div>
    <div class="built" id="built"></div>
  </header>

  <section class="summary" id="summary" aria-label="Summary"></section>
  <p class="caveat">Capacity is <strong>design IT capacity</strong> at full build for each building or phase, as stated in planning or operator documents. It is not the load energised today, which for part-built campuses can be far lower. Totals exclude withdrawn projects and rows with no published figure. Lodged and announced projects (hollow dots, off by default) carry the headline figure from the announcement or application, often a whole campus or grid connection, and have not had per-facility research.</p>

  <div class="controls">
    <label class="search"><span hidden>Search</span><input id="q" type="search" placeholder="Search facility, operator, suburb, builder or planning ref" autocomplete="off"></label>
    <div class="chips" id="chips" role="group" aria-label="Status"></div>
    <select id="state" aria-label="State"></select>
    <span class="count" id="count"></span>
  </div>

  <div class="main">
    <div class="mapcol">
      <div class="map" id="map">
        <svg id="svg" viewBox="0 0 1000 800" role="img" aria-label="Map of facilities"></svg>
        <div class="tip" id="tip" hidden></div>
        <div class="mapbar" id="mapbar">
          <button type="button" data-view="au">Australia</button>
          <button type="button" data-view="syd">Sydney</button>
          <button type="button" data-view="mel">Melbourne</button>
          <button type="button" data-view="fit">Fit to list</button>
          <span class="note">Dot size scales with design MW</span>
        </div>
      </div>
    </div>
    <div class="tablebox">
      <table>
        <thead><tr id="thead"></tr></thead>
        <tbody id="tbody"></tbody>
      </table>
    </div>
  </div>

  <footer class="foot">
    <div><h4>Jobs</h4><p>Planning documents report construction jobs on different bases. Each figure is tagged: <em>peak</em> on-site workforce, <em>avg</em> workforce over the build, <em>FTE-yrs</em>, <em>total</em> headcount, or <em>n/s</em> where the source gives no definition. Only like-for-like figures should be added together.</p></div>
    <div><h4>Scope</h4><p>One row per building or phase. Completed facilities from 1 January 2016. <em>Lodged</em> means a planning application or SEARs request is in the system but undetermined; <em>announced</em> means a public announcement or land acquisition with no application found. Status reflects the latest source found.</p></div>
    <div><h4>Data</h4><p>Source data, per-facility records and method: <a href="https://github.com/andrewlilley/au-datacentres">github.com/andrewlilley/au-datacentres</a>. Coastline from Natural Earth (public domain). Locations are geocoded address points, not building footprints.</p></div>
  </footer>
</div>

<div class="scrim" id="scrim" hidden></div>
<aside class="drawer" id="drawer" hidden aria-labelledby="dname" role="dialog"></aside>

<script>
const DATA={"built":"2026-09-28","facilities":[{"id":"cdc-beard-be1","name":"CDC Beard 1 (BE1)","operator":"CDC Data Centres","state":"ACT","suburb":"Beard","status":"operational","address":"23 Tantalum Street, Beard ACT 2620 (Block 25 Section 11 Beard)","postcode":"2620","lat":-35.34022,"lon":149.20925,"geo_note":"Centroid of the ACT cadastre polygon for Block 25 Section 11 Beard (ACTmapi ArcGIS REST ACTGOV_BLOCKS/FeatureServer/0, query DIVISION_NAME='BEARD' AND SECTION_NUMBER=11 AND BLOCK_NUMBER=25, outSR=4326; returnCentroid and a computed area-weighted polygon centroid agree to <1 m), 2026-09-27. Block-level point; the BE1 building occupies the northern part of the block (BE2 site is the undeveloped southern ~9,010 sqm)","mw":39.0,"mw_note":"CDC Canberra page: Beard campus (BE1) 'Total capacity 39 MW'; Infratil investor day Mar 2024 lists Canberra under construction 39 MW (= BE1, source 11). Alternatives: Stantec traffic report for BE2 DA (Mar 2026) calls BE1 'a 35 MW, two storey data centre with 10 data halls' (source 9); ABC Aug 2026 says 40 MW (source 4); Infratil 2025 cites 110 MW for Beard (whole campus incl. BE2)","mw_grid":null,"mw_grid_note":"","cost":null,"cost_note":"not found; the '$200 million' figure is for Beard 2 (BE2), a separate DA (202645149)","builder":null,"builder_note":"head contractor not found in DA documents or CDC/Infratil material; Green Civil Australia delivered civil works (source 6, search snippet)","developer":"CDC Data Centres","planning":{"authority":"ACT Planning and Land Authority","pathway":"Development application, merit track (ACT Planning and Development Act 2007)","ref":"DA 202341644","lodged":"2023-05-19","determined":"2023-10-03","url":"https://dafinder.blob.core.windows.net/dadocuments/DOCs/NOTICEOFDECISION-202341644-SIGNED.pdf"},"jobs_c":null,"jobs_c_other":[],"jobs_o":null,"jobs_o_other":[{"value":54,"basis":"unstated","scope":"direct","note":"'It is anticipated that up to 54 staff members may be present on the site at any one time' - whole Beard site BE1+BE2 once BE2 is built (Stantec transport assessment for BE2 DA, Mar 2026; also Region Canberra, source 5). Includes customers, security and visitors; not BE1 alone","source":9},{"value":25,"basis":"unstated","scope":"unstated","note":"staff table: 'CDC Staff/Customers (Daytime 8am-5pm) 25 BE1', plus 5 CDC shift staff (24h), 4 security staff and 5 visitors shared between BE1/BE2. Mixes staff and customers, so not a jobs count","source":9}],"start":{"value":"2024","precision":"year","note":"CDC Mar 2026 investor presentation timeline: '2024 Beard - CDC's fourth Canberra campus begins construction'. Siteworks DA approved Jul 2023 and building DA Oct 2023, so site works may have started late 2023"},"end":{"value":null,"precision":null,"note":"not dated: Infratil investor day Mar 2024 still listed BE1 as under construction (source 11); CDC Mar 2026 presentation lists 'Completed work at BK2, BE1 and HV2' and shows BE1 as operational (source 3); Stantec Mar 2026 says BE1 'is now operational' and the BE2 Development Outcomes Report says BE1 'was completed as part of the Stage 1 works' (sources 9,10). So completed between Mar 2024 and Mar 2026 (Baxtel/DCM say 2025). ABC Aug 2026 says still being fitted out"},"year":"2025","confidence":"medium","review":"","questions":["builder (head contractor) unknown","completion date: between Mar 2024 and Mar 2026 (2025 per Baxtel/DCM), not confirmed","IT MW: 39 (CDC) vs 35 (Stantec 2026) vs 40 (ABC)"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.datacentermap.com/australia/canberra/cdc-beard-be1/","desc":"DataCenterMap / Baxtel - CDC Beard BE1 (via search). (accessed 2026-09-27). Supports: postcode, 2-storey 10 data halls, operational 2025 (search snippet; site now returns 429/403)"},{"n":2,"url":"https://dafinder.blob.core.windows.net/dadocuments/DOCs/NOTICEOFDECISION-202341501-SIGNED.pdf","desc":"ACT Notice of Decision DA 202341501 (siteworks), signed 17 Jul 2023. (accessed 2026-09-27). Supports: siteworks DA scope (Blocks 7-8 Sec 1 and Block 25 Sec 11 Beard), lodged 17 May 2023, approved 17 Jul 2023"},{"n":3,"url":"https://investorpa.com/announcement-pdf/20260326/273536.pdf","desc":"CDC Investor Presentation, 26 March 2026 (Infratil / ASX). (accessed 2026-09-27; same deck as https://infratil.com/news/cdc-investor-presentation-and-guidance-update/cdc-infratil-investor-day-presentation/). Supports: BE1 shown operational (p.4 map), 'Beard begins construction' 2024 (p.6 timeline), 'Completed work at BK2, BE1 and HV2' (p.22)"},{"n":4,"url":"https://www.abc.net.au/news/2026-08-23/act-data-centre-policy-already-aligned-with-national-ai-standard/106936530","desc":"ABC News - Why Canberra is a data centre hotspot (23 Aug 2026). (accessed 2026-09-27). Supports: 40 MW, still being fitted out (master.csv lead; not re-read)"},{"n":5,"url":"https://region.com.au/new-200-million-data-centre-proposed-for-beard-fits-territory-standards-on-power-and-water/996833/","desc":"Region Canberra - New $200 million data centre proposed for Beard. (accessed 2026-09-27). Supports: BE2 context, campus staff 54 (search snippet)"},{"n":6,"url":"https://greencivilau.com.au/beard-data-centre-act","desc":"Green Civil Australia - Beard Data Centre ACT. (accessed 2026-09-27). Supports: civil works contractor (search snippet)"},{"n":7,"url":"https://dafinder.blob.core.windows.net/dadocuments/DOCs/NOTICEOFDECISION-202341644-SIGNED.pdf","desc":"ACT Notice of Decision DA 202341644 (building DA, stage 1), signed 3 Oct 2023. (accessed 2026-09-27). Supports: planning authority, pathway (merit track), reference, lodged 19 May 2023, determined 3 Oct 2023, scope (2-storey, 10 data halls, generators, substation)"},{"n":8,"url":"https://services1.arcgis.com/E5n4f1VY84i0xSjy/arcgis/rest/services/ACTGOV_BLOCKS/FeatureServer/0/query?where=DIVISION_NAME%3D%27BEARD%27+AND+SECTION_NUMBER%3D11+AND+BLOCK_NUMBER%3D25&outFields=*&returnCentroid=true&outSR=4326&f=json","desc":"ACTmapi ArcGIS REST - ACTGOV_BLOCKS and ACTGOV_COMPLETED_DEVELOPMENT_APPLICATIONS / ACTGOV_DAFINDER_LIST_VIEW layers. (accessed 2026-09-27). Supports: street address 23 Tantalum St, block area, lat/lon (polygon centroid), DA list for the block (202341501, 202341644, 202342127, 202645149)"},{"n":9,"url":"https://dafinder.blob.core.windows.net/dadocuments/DOCs/TRAFFICREPORT-202645149-01.pdf","desc":"Stantec - Beard 2 (BE2) Data Centre Transport Impact Assessment, 23 Mar 2026 (DA 202645149). (accessed 2026-09-27). Supports: BE1 'approved October 2023 and is now operational', '35 MW, two storey data centre with 10 data halls', staff table and 54 staff on site"},{"n":10,"url":"https://dafinder.blob.core.windows.net/dadocuments/DOCs/DEVOUTCOMEREP-202645149-01.pdf","desc":"Canberra Town Planning - Development Outcomes Report, Beard 2 (DA 202645149), Mar 2026. (accessed 2026-09-27). Supports: BE1 completed as Stage 1, GFA 15,347.76 sqm, 10 data halls"},{"n":11,"url":"https://api.nzx.com/public/announcement/427438/attachment/414258/427438-414258.pdf","desc":"CDC - Infratil Investor Day Presentation, 5 Mar 2024. (accessed 2026-09-27). Supports: Canberra under construction 39 MW (BE1) in Mar 2024"},{"n":12,"url":"https://cdc.com/locations/canberra/","desc":"CDC Data Centres - Canberra locations. (accessed 2026-09-27). Supports: Beard campus BE1 'Total capacity 39 MW' (page still says under construction)"}]},{"id":"cdc-fyshwick-fy2","name":"CDC Fyshwick 2 (FY2)","operator":"CDC Data Centres","state":"ACT","suburb":"Fyshwick","status":"operational","address":"11 Tom Price Street, Fyshwick ACT 2609 (Block 7 Section 85 Fyshwick)","postcode":"2609","lat":-35.33804,"lon":149.18315,"geo_note":"Geocoded 2026-09-27 from '11 Tom Price Street, Fyshwick ACT 2609' with the ArcGIS World Geocoder (PointAddress, score 100). Cross-check: the OpenStreetMap building footprint ('Fyshwick 2, 11, Tom Price Street, Fyshwick, Canberra, Distri') is 25m away.","mw":20.0,"mw_note":"'Fyshwick 2 data centre will have 20MW of capacity' at ground-breaking Aug 2017 (iTWire, GovTechReview, Canberra Times). Alternatives: Hindmarsh project page '21MW Capacity' (source 2); Infratil Feb 2022 investor day 26 MW (master.csv lead, not re-accessed); CDC lists Fyshwick campus FY1+FY2 at 45 MW","mw_grid":null,"mw_grid_note":"","cost":150.0,"cost_note":"'Costing $150 million' (Canberra Times Aug 2017); 'investment in Fyshwick 2 exceeding $150 million' (IT Brief). Hindmarsh lists its construction-management value as $122M (source 2), which excludes CDC-procured plant/M&E","builder":"Hindmarsh","builder_note":"Hindmarsh project page 'Fyshwick Campus One - F2': delivery model Construction Management; 'Hindmarsh leading the delivery of the building structure whilst the client purchased large items of plant, and engaged mechanical and electrical contractors directly' (Sainsbury did mechanical services)","developer":"CDC Data Centres","planning":{"authority":"ACT Planning and Land Authority","pathway":"Development application (ACT Planning and Development Act 2007)","ref":"DA 201629351","lodged":"2016-05-05","determined":"2016-06-23","url":null},"jobs_c":{"value":100,"basis":"unstated","scope":"unstated","note":"'the new project will create 100 jobs during construction' (Canberra Times, 27 Aug 2017); DCD: 'Around 100 jobs were created during construction'. Not defined as peak - only figure available","source":8},"jobs_c_other":[],"jobs_o":{"value":12,"basis":"ongoing_headcount","scope":"direct","note":"'On completion, around a dozen highly skilled personnel will be hired to run Fyshwick 2' (iTWire 24 Aug 2017) - approximate","source":7},"jobs_o_other":[],"start":{"value":"2017-08","precision":"month","note":"iTWire 24 Aug 2017: CDC 'has started work on its $150 million Fyshwick 2 data centre'; ground-breaking launched by Chief Minister Andrew Barr (Canberra Times 27 Aug 2017); CDC About us: '2017 ... Construction of FY2 commences'"},"end":{"value":"2018","precision":"year","note":"CDC About us timeline: '2018 Fyshwick campus Capacity growth FY2 data centre goes live'; completion month not found"},"year":"2018","confidence":"medium","review":"","questions":["MW 20 (2017 announcement) vs 21 (Hindmarsh) vs 26 (Infratil 2022)","planning DA 201629351 probable only"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.datacentermap.com/australia/canberra/cdc-fyshwick-campus/","desc":"CDC Fyshwick Campus listings (datacentermap / datacenterhawk, via search). (accessed 2026-09-27). Supports: address, postcode, developer (search snippet)"},{"n":2,"url":"https://hindmarsh.com.au/project/fyshwick-campus-one-f2/","desc":"Hindmarsh - Fyshwick Campus One - F2, ACT. (accessed 2026-09-27). Supports: builder (construction management, building structure), Value $122M, 21 MW, 14,000 sqm, Tier 3"},{"n":3,"url":"https://www.datacenterdynamics.com/en/news/canberra-data-centres-breaks-ground-on-20mw-facility/","desc":"DCD - Canberra Data Centres breaks ground on 20MW facility. (accessed 2026-09-27). Supports: 'Around 100 jobs were created during construction' (search snippet; DCD returns 403)"},{"n":4,"url":"https://infratil.com/news/infratil-2019-sydney-investor-day/2019-sydney-investor-day-cdc-data-centres/","desc":"Infratil - CDC Data Centres October 2019 Investor Presentation. (accessed 2026-09-27). Supports: construction commenced 2017 (search snippet; infratil.com returns 403)"},{"n":5,"url":"https://infratil.com/news/infratil-2022-investor-day/infratil-investor-day-2022-cdc-data-centres/","desc":"Infratil Investor Day 2022 - CDC. (accessed 2026-09-27). Supports: 26 MW (master.csv lead; infratil.com returns 403)"},{"n":6,"url":"https://www.govtechreview.com.au/content/gov-datacentre/news/cdc-creates-fifth-act-data-centre-1099261972","desc":"GovTechReview - CDC creates fifth ACT data centre (28 Aug 2017). (accessed 2026-09-27). Supports: 20 MW, 'slated to come on stream in 2018', Tier 3"},{"n":7,"url":"https://itwire.com/it-industry-news/strategy/canberra-data-centres-moves-on-fyshwick-2","desc":"iTWire - Canberra Data Centres moves on Fyshwick 2 (24 Aug 2017). (accessed 2026-09-27). Supports: work started Aug 2017, $150m, 20 MW, 'around a dozen highly skilled personnel will be hired to run Fyshwick 2'"},{"n":8,"url":"https://www.canberratimes.com.au/story/6028900/construction-of-mega-new-it-data-storage-centre-under-way-in-fyshwick/","desc":"Canberra Times - Construction of mega new IT data storage centre under way in Fyshwick (27 Aug 2017). (accessed 2026-09-27). Supports: 'Costing $150 million, the new project will create 100 jobs during construction', 20 MW; also IT Brief https://itbrief.com.au/story/canberra-data-centres-invest-more-500m-one-region ('exceeding $150 million')"},{"n":9,"url":"https://cdc.com/about-us/","desc":"CDC Data Centres - About us (timeline). (accessed 2026-09-27). Supports: '2017 Construction of FY2 commences', '2018 FY2 data centre goes live'"},{"n":10,"url":"https://cdc.com/locations/canberra/","desc":"CDC Data Centres - Canberra locations. (accessed 2026-09-27). Supports: Fyshwick campus FY1+FY2 45 MW operating"},{"n":11,"url":"https://services1.arcgis.com/E5n4f1VY84i0xSjy/arcgis/rest/services/ACTGOV_COMPLETED_DEVELOPMENT_APPLICATIONS/FeatureServer/0/query","desc":"ACTmapi ArcGIS REST - ACTGOV_BLOCKS and ACTGOV_COMPLETED_DEVELOPMENT_APPLICATIONS layers (Fyshwick Section 85 Block 7). (accessed 2026-09-27). Supports: Block 7 Sec 85 = 11 Tom Price St; DA 201629351 dates and subclasses"}]},{"id":"cdc-hume-hu4","name":"CDC Hume 4 (HU4)","operator":"CDC Data Centres","state":"ACT","suburb":"Hume","status":"operational","address":"7 Tralee Street, Hume ACT 2620","postcode":"2620","lat":-35.39576,"lon":149.16328,"geo_note":"Geocoded 2026-09-27 from '7 Tralee Street, Hume ACT 2620' with the ArcGIS World Geocoder (PointAddress, score 100). 5 Tralee St geocodes to the same point.","mw":29.0,"mw_note":"Infratil Feb 2022 (master.csv lead, not re-accessed; infratil.com returns 403). Hindmarsh project page gives '25MW total capacity' (source 2). CDC lists Hume Campus Two (HU4+HU5) at 51 MW operating (source 5)","mw_grid":null,"mw_grid_note":"","cost":75.0,"cost_note":"Hindmarsh project page lists 'Value $75M' (corrects earlier $100m snippet) - construction-management value, excludes CDC-procured plant/M&E; not total capex","builder":"Hindmarsh","builder_note":"'Hume Campus Two - H4': delivery model Construction Management; Hindmarsh delivered the building structure while CDC procured major plant and engaged M&E contractors directly","developer":"CDC Data Centres","planning":{"authority":"ACT Planning and Land Authority","pathway":"Development application (ACT Planning and Development Act 2007)","ref":"DA 201732336","lodged":"2017-08-28","determined":"2017-12-01","url":null},"jobs_c":null,"jobs_c_other":[],"jobs_o":null,"jobs_o_other":[],"start":{"value":"2018","precision":"year","note":"CDC About us timeline: '2018 New Hume campus HU4 construction begins'; Infratil Oct 2019 presentation also says 2018 (source 3, snippet)"},"end":{"value":"2019-11","precision":"month","note":"Infratil Oct 2019 presentation: completion November 2019 (search snippet; likely a forecast at the time); Baxtel says opened 2020"},"year":"2019","confidence":"medium","review":"","questions":["IT MW 29 (Infratil 2022) vs 25 (Hindmarsh)","completion Nov 2019 (forecast) vs 2020 (Baxtel)","cost is builder's CM value only","planning DA 201732336 probable only"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.datacentermap.com/australia/canberra/cdc-hume-hu4/","desc":"CDC Hume Campus Two listings (datacentermap, datacenters.com, PeeringDB). (accessed 2026-09-27). Supports: address 7 Tralee St, postcode, Tier IV (search snippets; PeeringDB https://www.peeringdb.com/fac/12419 read in full gives 7 Tralee Street for the campus)"},{"n":2,"url":"https://hindmarsh.com.au/project/hume-campus-two-h4/","desc":"Hindmarsh - Hume Campus Two - H4, ACT. (accessed 2026-09-27). Supports: builder (construction management), Value $75M, 25 MW"},{"n":3,"url":"https://infratil.com/news/infratil-2019-sydney-investor-day/2019-sydney-investor-day-cdc-data-centres/","desc":"Infratil - CDC Data Centres October 2019 Investor Presentation. (accessed 2026-09-27). Supports: construction start 2018, completion Nov 2019 (search snippet; infratil.com returns 403)"},{"n":4,"url":"https://infratil.com/news/infratil-2022-investor-day/infratil-investor-day-2022-cdc-data-centres/","desc":"Infratil Investor Day 2022 - CDC. (accessed 2026-09-27). Supports: 29 MW (master.csv lead; infratil.com returns 403)"},{"n":5,"url":"https://cdc.com/locations/canberra/","desc":"CDC Data Centres - Canberra locations. (accessed 2026-09-27). Supports: Hume Campus Two = HU4 + HU5, 51 MW operating"},{"n":6,"url":"https://cdc.com/about-us/","desc":"CDC Data Centres - About us (timeline). (accessed 2026-09-27). Supports: '2018 New Hume campus HU4 construction begins'"},{"n":7,"url":"https://services1.arcgis.com/E5n4f1VY84i0xSjy/arcgis/rest/services/ACTGOV_COMPLETED_DEVELOPMENT_APPLICATIONS/FeatureServer/0/query","desc":"ACTmapi ArcGIS REST - ACTGOV_BLOCKS and ACTGOV_COMPLETED_DEVELOPMENT_APPLICATIONS layers (Hume Section 7). (accessed 2026-09-27). Supports: Block 103 Sec 7 Hume = 5 Tralee St (32,893 sqm); DA 201732336 and 201834342 dates/subclasses"}]},{"id":"cdc-hume-hu5","name":"CDC Hume 5 (HU5)","operator":"CDC Data Centres","state":"ACT","suburb":"Hume","status":"operational","address":"7 Tralee Street, Hume ACT 2620","postcode":"2620","lat":-35.39576,"lon":149.16328,"geo_note":"Geocoded 2026-09-27 from '7 Tralee Street, Hume ACT 2620' with the ArcGIS World Geocoder (PointAddress, score 100). Site-level point for the Tralee St campus; 5 Tralee St geocodes to the same point.","mw":22.0,"mw_note":"Infratil Feb 2022 (master.csv lead, not re-accessed; infratil.com returns 403); = Hume Campus Two 51 MW (CDC, source 11) minus HU4 29 MW","mw_grid":null,"mw_grid_note":"","cost":null,"cost_note":"","builder":null,"builder_note":"not found; Sainsbury (mechanical) and Sense Constructions (doors/frames) were trade subcontractors, not head contractor","developer":"CDC Data Centres","planning":{"authority":"ACT Planning and Land Authority","pathway":"Development application (ACT Planning and Development Act 2007)","ref":"DA 202038149","lodged":"2021-02-11","determined":"2021-03-26","url":"https://www.planningalerts.org.au/applications/1894858"},"jobs_c":null,"jobs_c_other":[],"jobs_o":null,"jobs_o_other":[],"start":{"value":"2021","precision":"year","note":"CDC About us timeline: '2021 EC, Hume campus development - EC4 and HU5 under construction'; month not found"},"end":{"value":"2023","precision":"year","note":"Baxtel: opened 2023 (master.csv lead; Baxtel returns 403). Consistent with CDC showing HU5 operational and its generators/conduits already serving the HU6 site in Oct 2024 (source 10)"},"year":"2023","confidence":"medium","review":"","questions":["planning ref DA 202038149 is probable (description mentions link bridge to buildings 4 and 5)","builder unknown","completion year only from Baxtel"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.datacentermap.com/australia/canberra/cdc-hume-hu5/","desc":"CDC Hume Campus Two listings (datacentermap, datacenters.com, PeeringDB). (accessed 2026-09-27). Supports: address, postcode (search snippets; PeeringDB https://www.peeringdb.com/fac/12419 'CDC Canberra HU5', 7 Tralee Street, read in full)"},{"n":2,"url":"https://infratil.com/news/infratil-2022-investor-day/infratil-investor-day-2022-cdc-data-centres/","desc":"Infratil Investor Day 2022 - CDC. (accessed 2026-09-27). Supports: 22 MW, under construction 2022 (master.csv lead; infratil.com returns 403)"},{"n":3,"url":"https://baxtel.com/data-center/cdc-hume-5","desc":"Baxtel - CDC Hume 5. (accessed 2026-09-27). Supports: opened 2023 (master.csv lead; Baxtel returns 403)"},{"n":4,"url":"https://www.planningalerts.org.au/applications/1894858","desc":"PlanningAlerts - 5 Tralee Street, Hume (DA 202038149, 20 Feb 2021). (accessed 2026-09-27). Supports: DA description (3-storey data centre, warehouse and offices, link bridge to buildings 4 and 5, generators), authority"},{"n":5,"url":"https://senseconstructions.com/project/cdc-data-centre-hume-5/","desc":"Sense Constructions / Sainsbury project pages. (accessed 2026-09-27). Supports: subcontractor roles only (search snippets); also https://sainsbury.com.au/selected-projects/data-centre/"},{"n":6,"url":"https://services1.arcgis.com/E5n4f1VY84i0xSjy/arcgis/rest/services/ACTGOV_COMPLETED_DEVELOPMENT_APPLICATIONS/FeatureServer/0/query?where=DA_NUMBER%3D202038149&outFields=*&f=json","desc":"ACTmapi ArcGIS REST - ACTGOV_COMPLETED_DEVELOPMENT_APPLICATIONS and ACTGOV_BLOCKS layers (Hume Section 7). (accessed 2026-09-27). Supports: DA 202038149 on Block 103 Sec 7 Hume, lodged 2021-02-11, approved (conditional) 2021-03-26; DA 202038049 dates"},{"n":7,"url":"https://www.planningalerts.org.au/applications/1881183","desc":"PlanningAlerts - 5 Tralee Street, Hume (amendment to DA 202038049, 4 Feb 2021). (accessed 2026-09-27). Supports: related three-storey warehouse/office amendment, GFA 31,550 sqm lease variation"},{"n":8,"url":"https://cdc.com/about-us/","desc":"CDC Data Centres - About us (timeline). (accessed 2026-09-27). Supports: '2021 ... EC4 and HU5 under construction'"},{"n":9,"url":"https://investorpa.com/announcement-pdf/20260326/273536.pdf","desc":"CDC Investor Presentation, 26 March 2026. (accessed 2026-09-27). Supports: HU5 shown as operational (p.4 map)"},{"n":10,"url":"https://dafinder.blob.core.windows.net/dadocuments/DOCs/SUPP-202443633-INFRASTRUCTURE_REPORT-01.pdf","desc":"Stantec - Hume 6 (HU6) Data Centre Infrastructure Report, 17 Oct 2024 (DA 202443633). (accessed 2026-09-27). Supports: HU5 already built (conduits and 11 kV generators installed during HU5 construction)"},{"n":11,"url":"https://cdc.com/locations/canberra/","desc":"CDC Data Centres - Canberra locations. (accessed 2026-09-27). Supports: Hume Campus Two = HU4 + HU5, 51 MW operating"}]},{"id":"cdc-hume-hu6","name":"CDC Hume 6 (HU6)","operator":"CDC Data Centres","state":"ACT","suburb":"Hume","status":"under_construction","address":"62 Sawmill Circuit, Hume ACT 2620 (Block 99 Section 7 Hume; lease to be consolidated with Block 103, 5 Tralee Street)","postcode":"2620","lat":-35.39711,"lon":149.16392,"geo_note":"Geocoded 2026-09-27 from '62 Sawmill Circuit, Hume ACT 2620' with the ArcGIS World Geocoder (PointAddress, score 100).","mw":null,"mw_note":"not stated in DA documents or CDC material","mw_grid":null,"mw_grid_note":"'The calculated demand for the Hu6 development is circa 20MVA' (Stantec infrastructure report, 17 Oct 2024); 4 x 11 kV utility supplies from 2 existing EvoEnergy switching stations; standby power from the 11 kV generators built with HU5. MVA, not converted to MW","cost":null,"cost_note":"","builder":null,"builder_note":"","developer":"CDC Data Centres","planning":{"authority":"ACT Territory Planning Authority","pathway":"Development application with lease variation (ACT Planning Act 2023)","ref":"DA 202443633","lodged":"2025-02-06","determined":"2025-06-12","url":"https://dafinder.blob.core.windows.net/dadocuments/DOCs/NOTICEOFDECISION-202443633-SIGNED.pdf"},"jobs_c":null,"jobs_c_other":[],"jobs_o":null,"jobs_o_other":[],"start":{"value":null,"precision":null,"note":"under construction by Mar 2026 (CDC investor presentation map shows HU6 as 'Data centre under construction', source 6); start date not found (DA approved Jun 2025)"},"end":{"value":null,"precision":null,"note":""},"year":null,"confidence":"medium","review":"DA lodged Oct 2024, approval not found","questions":["IT MW unknown (site demand ~20 MVA)","builder unknown","construction start/end dates not found"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://dafinder.blob.core.windows.net/dadocuments/DOCs/SUPP-202443633-INFRASTRUCTURE_REPORT-01.pdf","desc":"Stantec - Hume 6 (HU6) Data Centre Infrastructure Report, 17 Oct 2024 (DA 202443633). (accessed 2026-09-27). Supports: address 62 Sawmill Circuit, developer (CDC), 2 storeys, ~20 MVA demand, supply/standby arrangements"},{"n":2,"url":"https://www.planningalerts.org.au/applications/3259525","desc":"PlanningAlerts - 62 Sawmill Circuit, 5 Tralee Street, Hume (15 Feb 2025). (accessed 2026-09-27). Supports: DA reference and description"},{"n":3,"url":"https://infratil.com/for-investors/presentations-investor-days/2025-september-investor-day/cdc-update/","desc":"Infratil Investor Day Sep 2025 - CDC update. (accessed 2026-09-27). Supports: Hume expansion in progress (master.csv lead; infratil.com returns 403)"},{"n":4,"url":"https://dafinder.blob.core.windows.net/dadocuments/DOCs/NOTICEOFDECISION-202443633-SIGNED.pdf","desc":"ACT Notice of Decision DA 202443633, 12 June 2025. (accessed 2026-09-27). Supports: authority (Territory Planning Authority), pathway (Planning Act 2023), lodged 6 Feb 2025, approved with conditions 12 Jun 2025, scope, 14.5 m height"},{"n":5,"url":"https://services1.arcgis.com/E5n4f1VY84i0xSjy/arcgis/rest/services/ACTGOV_DAFINDER_LIST_VIEW/FeatureServer/0/query?where=DA_NUMBER%3D202443633&outFields=*&f=json","desc":"ACTmapi ArcGIS REST - ACTGOV_DAFINDER_LIST_VIEW and ACTGOV_COMPLETED_DEVELOPMENT_APPLICATIONS layers. (accessed 2026-09-27). Supports: applicant agent, amendments S205D (2025-10-23) and S205E (2026-04-01), blocks covered"},{"n":6,"url":"https://investorpa.com/announcement-pdf/20260326/273536.pdf","desc":"CDC Investor Presentation, 26 March 2026. (accessed 2026-09-27). Supports: HU6 shown as 'Data centre under construction' (p.4 map)"}]},{"id":"airtrunk-syd2","name":"AirTrunk SYD2 Sydney North (initial phases)","operator":"AirTrunk","state":"NSW","suburb":"Lane Cove West","status":"operational","address":"1 Sirius Road, Lane Cove West NSW 2066","postcode":"2066","lat":-33.80614,"lon":151.1484,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 1 SIRIUS ROAD LANE COVE WEST; the service returns two address points for this address (-33.80614,151.14840 and -33.80779,151.14472); first used. Address point, not building centroid; campus spans a larger lot.","mw":50.0,"mw_note":"derived: campus >120 MW (AirTrunk June 2023 release, source 13) minus 70 MW final-two-phase expansion (separate row airtrunk-syd2-expansion); phases 1 and 2 opened early 2021 and early 2023. Not stated per phase by any source. Consent (as modified) caters for 138 MW across the site (source 14); Beyond Fire gives 'designed Electrical Capacity of 130 Megawatt' (source 12)","mw_grid":null,"mw_grid_note":"whole-site consent capacity 138 MW ('3 x 45 MVA transformers with availability to cater for 138 MW across the Site', Mod 3 report, source 14) covers all four phases, not this row alone","cost":197.0,"cost_note":"capital investment value $196,852,378 in DPIE Assessment Report (Nov 2019) for the whole SSD-9741 building (all phases, cold shell). EIS gave CIV '$216,465,700.00 (including GST)' (the CRE '$216m' figure); Mod 3 report restates $216,465,700 (exc. GST). Operator/press 'over $1bn' for the 110 MW+ campus (source 2)","builder":"AW Edwards","builder_note":"FTI Group project page: 'designed by Greenbox Architecture and Van Der Meer Consulting Engineers and is being built by AW Edwards'; Beyond Fire case study (source 12) 'Builder - AW Edwards'. AW Edwards also prepared the 2025 CEMP for the Mod 3 works (see airtrunk-syd2-expansion). EMKC is the applicant's planning agent entity, not the builder","developer":"AirTrunk","planning":{"authority":"NSW Department of Planning, Industry and Environment (now DPHI)","pathway":"SSD","ref":"SSD-9741","lodged":"2019-03","determined":"2019-11-15","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/lane-cove-west-data-centre"},"jobs_c":{"value":320,"basis":"peak","scope":"direct","note":"AR (TIA): 'there would be maximum of 320 workers on-site at any given time'; elsewhere 'approximately 320 construction jobs'. Whole SSD-9741 (all phases)","source":10},"jobs_c_other":[],"jobs_o":{"value":130,"basis":"ongoing_headcount","scope":"direct","note":"Mod 2 AR: 'an increase in the number of operational jobs generated by the development, from 100 jobs to 130 jobs'. Whole campus","source":15},"jobs_o_other":[{"value":100,"basis":"ongoing_headcount","scope":"direct","note":"original AR: 'up to 100 full-time equivalent operational jobs'. EIS (source 16) gave a range: 'Approximately, 80-100 full-time operational jobs' incl. customer staff; Mod 3 report (source 14) restates 'Approximately 80 - 100 ongoing jobs'","source":10}],"start":{"value":null,"precision":null,"note":"not stated. Site settled Nov 2019 (source 8); Mod 1 AR (Apr 2020) states 'the Applicant has commenced bulk earthworks across the site', so works began between Nov 2019 and Apr 2020"},"end":{"value":"2023","precision":"year","note":"phase 1: operations notified to commence 2 Mar 2021 (notice of commencement, source 18); phase 2 opened early 2023 'delivered in under 35 weeks' (AirTrunk June 2023 release)"},"year":"2021","confidence":"high","review":"","questions":["row split: mw_it 50 is derived (campus >120 MW minus 70 MW expansion); per-phase MW not stated; CIV, jobs and 138 MW capacity are whole-SSD figures shared with airtrunk-syd2-expansion","exact SSD lodgement date not stated (application filed 28 Mar 2019)"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.itnews.com.au/news/airtrunk-opens-first-phase-of-syd2-data-centre-562473","desc":"first phase of SYD2 opened (early 2021); 1 Sirius Rd Lane Cove site, $51.5m 4 ha site, 4-storey, 34,000 sqm, 19 data halls; >110 MW ultimate; cost > $1bn."},{"n":2,"url":"https://www.itnews.com.au/news/airtrunk-sinks-1bn-into-110-mw-lane-cove-west-data-centre-534201","desc":"$1bn investment, 110 MW, 4 ha lot in Lane Cove West."},{"n":3,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-9741!20190402T225629.524+GMT","desc":"planning portal document \"Data Centre Development 1 Sirius Road, Lane Cove...\" filed under application SSD-9741 (attachment dated 2019-04-02); portal project page https://www.planningportal.nsw.gov.au/major-projects/project/9381 = https://www.planningportal.nsw.gov.au/major-projects/projects/lane-cove-west-data-centre (\"Lane Cove West Data Centre\"), fetched: SSD-9741, Approved, Determination Date 15/11/2019, Executive Director; Mods 1-3 determined; application form filed 28 Mar 2019; EIS 9 Apr 2019."},{"n":4,"url":"https://inthecove.com.au/2026/04/28/lane-cove-data-centre-compliance/","desc":"SYD2 initial development consent in 2019 (SSD-9741); opened 2021 (per search extract)."},{"n":5,"url":"https://www.commercialrealestate.com.au/news/airtrunk-plans-to-build-216m-data-centre-in-lane-cove-its-second-in-sydney-65290/","desc":"2019 report: AirTrunk plans $216m data centre at Lane Cove; designed by Greenbox Architecture and Van Der Meer, built by AW Edwards (per search extract; page not fetched)."},{"n":6,"url":"https://www.datacenterdynamics.com/en/news/airtrunk-starts-70mw-expansion-of-syd2-campus-in-sydney-australia/","desc":"June 2023: 70 MW expansion (final two phases); first phase opened early 2021, second phase early 2023; campus >120 MW."},{"n":7,"url":"https://datacenterhawk.com/marketplace/providers/airtrunk/1-sirius-road/syd2","desc":"address 1 Sirius Road, Lane Cove West NSW 2066."},{"n":8,"url":"https://www.cmaust.com/single-post/2019/11/11/data-centre-operator-airtrunk-settles-on-lane-cove-site","desc":"AirTrunk settled on Lane Cove site Nov 2019."},{"n":9,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '1 SIRIUS ROAD LANE COVE WEST'; supports lat/lon."},{"n":10,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-9741%2120191204T031443.112+GMT","desc":"accessed 2026-09-27 - SSD-9741 Assessment Report (signed, Nov 2019): CIV $196,852,378; '320 construction jobs and up to 100 full-time equivalent operational jobs'; 'maximum of 320 workers on-site at any given time'; three construction stages (Buildings A, B, C); exhibited 11 Apr - 13 May 2019; amended application under clause 55."},{"n":11,"url":"https://ftigroup.com.au/projects/new-south-wales/airtrunk-data-centre-lane-cove-west/","desc":"accessed 2026-09-27 - FTI Group: 1 Sirius Road; 'designed by Greenbox Architecture and Van Der Meer Consulting Engineers and is being built by AW Edwards'; 34,000 m2, 19 data halls."},{"n":12,"url":"https://beyondfire.com.au/project/airtrunk/","desc":"accessed 2026-09-27 - Beyond Fire case study: SYD2 'designed Electrical Capacity of 130 Megawatt', 24 data halls; 'Builder - AW Edwards'."},{"n":13,"url":"https://airtrunk.com/70-megawatt-expansion-underway-at-airtrunk-syd2/","desc":"accessed 2026-09-27 - AirTrunk 15 Jun 2023: SYD2 opened first phase early 2021, second phase early 2023 'delivered in under 35 weeks'; 70 MW final two phases lift total to more than 120 MW; 3.95 ha; 200MVA 132kV substation."},{"n":14,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-9741-MOD-3%2120230130T032143.034+GMT","desc":"accessed 2026-09-27 - SSD-9741 Mod 3 modification report (WTP, Jan 2023): consolidated consent '3 x 45 MVA transformers with availability to cater for 138 MW across the Site'; CIV $216,465,700; 'Approximately 320 direct construction jobs'; 'Approximately 80 - 100 ongoing jobs'."},{"n":15,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-9741-MOD-2%2120201217T231129.232+GMT","desc":"accessed 2026-09-27 - SSD-9741 Mod 2 Assessment Report (Dec 2020): lodged 21 Sep 2020; operational jobs 100 to 130; GFA 34,983 to 39,319 m2; 2 Apollo Place ancillary office; construction of phase 1 in progress."},{"n":16,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-9741%2120190409T073623.125+GMT","desc":"accessed 2026-09-27 - SSD-9741 EIS (Apr 2019): CIV 'AU $216,465,700.00 (including GST)'; 'approximately 320 construction jobs'; 'Approximately, 80-100 full-time operational jobs'."},{"n":17,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-9741-MOD-1%2120200426T014009.195+GMT","desc":"accessed 2026-09-27 - SSD-9741 Mod 1 Assessment Report (Apr 2020; Mod 1 determined 14 Apr 2020): 'the Applicant has commenced bulk earthworks across the site'."},{"n":18,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-9741-PA-15%2120210129T022327.060+GMT","desc":"accessed 2026-09-27 - AirTrunk notification of commencement of operations (28 Jan 2021): 'Phase 1 operations will commence on Tuesday 2nd March, 2021'."}]},{"id":"airtrunk-syd2-phase3","name":"AirTrunk SYD2 phase 3 (Shell D)","operator":"AirTrunk","state":"NSW","suburb":"Lane Cove West","status":"operational","address":"1 Sirius Road, Lane Cove West NSW 2066","postcode":"2066","lat":-33.80614,"lon":151.1484,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 1 SIRIUS ROAD LANE COVE WEST; the service returns two address points for this address (-33.80614,151.14840 and -33.80779,151.14472); first used. Address point, not building centroid; campus spans a larger lot.","mw":30.0,"mw_note":"AirTrunk 29 Aug 2024: third phase 'adds an additional 30MW of custom-built capacity'. Topping-out release (source 4) said the expansion 'adds more than 30MW'","mw_grid":null,"mw_grid_note":"consent capacity 138 MW is for the whole SSD-9741 building (all four phases); see airtrunk-syd2","cost":null,"cost_note":"no separate CIV per phase: phases 3-4 are within SSD-9741 (whole-building CIV $196.9m, see airtrunk-syd2); Mod 3 made no change to CIV","builder":"AW Edwards","builder_note":"AW Edwards prepared the SYD2 CEMP/CNVMP for Mod 3 construction (DPHI letter 23 Dec 2025, source 7) and its SYD2 CEMP revision register (source 11) covers the SSD-9741 buildings; AW Edwards also built the initial phases. No phase-3-specific contractor announcement found","developer":"AirTrunk","planning":{"authority":"NSW Department of Planning, Housing and Infrastructure (DPHI)","pathway":"SSD modification (s4.55(2))","ref":"SSD-9741-Mod-3","lodged":"2023-02-14","determined":"2024-06-13","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/lane-cove-west-data-centre-mod-3-design-changes"},"jobs_c":null,"jobs_c_other":[],"jobs_o":null,"jobs_o_other":[],"start":{"value":"2023-05","precision":"month","note":"AirTrunk SYD2 project timeline: 'May 2023 Completion of Shell B and commencement of Shell D'. AirTrunk release 15 Jun 2023 (source 1) announced construction commencing for the final two phases"},"end":{"value":"2024-06","precision":"month","note":"AirTrunk SYD2 timeline: 'Jun 2024 Completion of Shell D'. Completion announced 29 Aug 2024 (source 3: 'third phase ... completed ahead of schedule', initial capacity in under 8.5 months). Shell topped out Nov 2023 (source 4)"},"year":"2024","confidence":"high","review":"","questions":["identification of phase 3 as Shell D is from AirTrunk's timeline (Shell D commenced May 2023, completed Jun 2024) matching the phase 3 completion release; AirTrunk does not label phase 3 = Shell D explicitly"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://airtrunk.com/70-megawatt-expansion-underway-at-airtrunk-syd2/","desc":"accessed 2026-09-27 - AirTrunk 15 Jun 2023: 'Construction commences for the final two phases of SYD2 campus'; 70 MW expansion; completion expected 2024. Supports developer, combined 70 MW for phases 3+4, phase 4 construction start."},{"n":2,"url":"https://airtrunk.com/location/syd2-sydney-north/","desc":"accessed 2026-09-27 - AirTrunk SYD2 project timeline: 'May 2023 Completion of Shell B and commencement of Shell D'; 'Jun 2024 Completion of Shell D'; 'Apr 2026 Current site with Shell C under construction'. Supports phase dates and status."},{"n":3,"url":"https://airtrunk.com/third-phase-of-syd2-completed-ahead-of-schedule/","desc":"accessed 2026-09-27 - AirTrunk 29 Aug 2024: third phase completed ahead of schedule; 'adds an additional 30MW'. Supports phase 3 MW and completion."},{"n":4,"url":"https://airtrunk.com/airtrunk-syd2-latest-expansion-has-topped-out/","desc":"accessed 2026-09-27 - AirTrunk 14 Nov 2023: five-storey shell of latest expansion topped out; adds more than 30MW."},{"n":5,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/lane-cove-west-data-centre-mod-3-design-changes","desc":"accessed 2026-09-27 - SSD-9741-Mod-3, Approved, Determination Date 13/06/2024. Supports planning reference/determined (shared with the other phase record)."},{"n":6,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-9741-MOD-3%2120240613T023700.178+GMT","desc":"accessed 2026-09-27 - Mod 3 Assessment Report (DPHI, June 2024): lodged 14 February 2023 under s4.55(2); building constructed over four phases; capacity 138 MW unchanged. Supports planning authority/pathway/lodged."},{"n":7,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-9741-PA-19%2120251223T222311.413+GMT","desc":"accessed 2026-09-27 - DPHI letter 23 Dec 2025 approving updated CEMP 'prepared by AW Edwards Pty Ltd, dated 13 September 2025' and 'SYD2 CNVMP Update for MOD3 SSDA Construction Certificate Issue'. Supports builder."},{"n":8,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services GNAF address points, query address = '1 SIRIUS ROAD LANE COVE WEST'. Supports lat/lon."},{"n":9,"url":"https://datacenterhawk.com/marketplace/providers/airtrunk/1-sirius-road/syd2","desc":"accessed 2026-09-27 (snippet) - address 1 Sirius Road, Lane Cove West NSW 2066."},{"n":10,"url":"https://www.datacenterdynamics.com/en/news/airtrunk-starts-70mw-expansion-of-syd2-campus-in-sydney-australia/","desc":"accessed 2026-09-27 (snippet) - June 2023 start of 70 MW expansion (final two phases)."},{"n":11,"url":"https://airtrunk.com/wp-content/uploads/260728---CEMP-Submission-Rev-E_APPROVED.zip","desc":"accessed 2026-09-27 - AW Edwards CEMP ATSYD2-E-S&C-MAP-AWE-CEMP-00001 Rev E (28 Jul 2026), revision register: 'B 13-Sep-25 For Construction ... Revised Issue (Building C)'; 'C 1-Apr-26 ... Revised Issue (Building E)'. Supports AW Edwards as SYD2 builder and Building C works timing."}]},{"id":"airtrunk-syd2-phase4","name":"AirTrunk SYD2 phase 4 (Shell C)","operator":"AirTrunk","state":"NSW","suburb":"Lane Cove West","status":"under_construction","address":"1 Sirius Road, Lane Cove West NSW 2066","postcode":"2066","lat":-33.80614,"lon":151.1484,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 1 SIRIUS ROAD LANE COVE WEST; the service returns two address points for this address (-33.80614,151.14840 and -33.80779,151.14472); first used. Address point, not building centroid; campus spans a larger lot.","mw":40.0,"mw_note":"DERIVED, not stated by any source: AirTrunk's 70 MW for 'the final two phases' (source 1) minus phase 3's 30 MW (source 3). Approximate: topping-out release said phase 3 'adds more than 30MW' (source 4). No primary source gives phase 4 / Shell C MW","mw_grid":null,"mw_grid_note":"consent capacity 138 MW is for the whole SSD-9741 building (all four phases); see airtrunk-syd2","cost":null,"cost_note":"no separate CIV per phase: phases 3-4 are within SSD-9741 (whole-building CIV $196.9m, see airtrunk-syd2); Mod 3 made no change to CIV","builder":"AW Edwards","builder_note":"DPHI letter 23 Dec 2025 approving updated CEMP 'prepared by AW Edwards Pty Ltd, dated 13 September 2025' and 'SYD2 CNVMP Update for MOD3 SSDA Construction Certificate Issue'; AW Edwards CEMP revision register (source 11): 'B 13-Sep-25 For Construction ... Revised Issue (Building C)'","developer":"AirTrunk","planning":{"authority":"NSW Department of Planning, Housing and Infrastructure (DPHI)","pathway":"SSD modification (s4.55(2))","ref":"SSD-9741-Mod-3","lodged":"2023-02-14","determined":"2024-06-13","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/lane-cove-west-data-centre-mod-3-design-changes"},"jobs_c":null,"jobs_c_other":[],"jobs_o":null,"jobs_o_other":[],"start":{"value":"2023-06","precision":"month","note":"AirTrunk 15 Jun 2023: 'Construction commences for the final two phases of SYD2 campus'. AirTrunk's timeline (source 2) lists only Shell D commencing (May 2023); AW Edwards issued a revised CEMP for Building C on 13 Sep 2025 (source 11), approved by DPHI 23 Dec 2025 (source 7), so main Shell C works may have started later (c. late 2025)"},"end":{"value":null,"precision":null,"note":"not found. AirTrunk timeline 'Apr 2026 Current site with Shell C under construction' (source 2). Original target was completion in 2024 (source 1)"},"year":null,"confidence":"high","review":"","questions":["phase 4 (Shell C) IT MW not stated by any source; 40 MW is derived (70 - 30)","phase 4 completion date not found","phase 4 construction start ambiguous: June 2023 (two-phase announcement) vs Building C CEMP revision Sep 2025"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://airtrunk.com/70-megawatt-expansion-underway-at-airtrunk-syd2/","desc":"accessed 2026-09-27 - AirTrunk 15 Jun 2023: 'Construction commences for the final two phases of SYD2 campus'; 70 MW expansion; completion expected 2024. Supports developer, combined 70 MW for phases 3+4, phase 4 construction start."},{"n":2,"url":"https://airtrunk.com/location/syd2-sydney-north/","desc":"accessed 2026-09-27 - AirTrunk SYD2 project timeline: 'May 2023 Completion of Shell B and commencement of Shell D'; 'Jun 2024 Completion of Shell D'; 'Apr 2026 Current site with Shell C under construction'. Supports phase dates and status."},{"n":3,"url":"https://airtrunk.com/third-phase-of-syd2-completed-ahead-of-schedule/","desc":"accessed 2026-09-27 - AirTrunk 29 Aug 2024: third phase completed ahead of schedule; 'adds an additional 30MW'. Supports phase 3 MW and completion."},{"n":4,"url":"https://airtrunk.com/airtrunk-syd2-latest-expansion-has-topped-out/","desc":"accessed 2026-09-27 - AirTrunk 14 Nov 2023: five-storey shell of latest expansion topped out; adds more than 30MW."},{"n":5,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/lane-cove-west-data-centre-mod-3-design-changes","desc":"accessed 2026-09-27 - SSD-9741-Mod-3, Approved, Determination Date 13/06/2024. Supports planning reference/determined (shared with the other phase record)."},{"n":6,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-9741-MOD-3%2120240613T023700.178+GMT","desc":"accessed 2026-09-27 - Mod 3 Assessment Report (DPHI, June 2024): lodged 14 February 2023 under s4.55(2); building constructed over four phases; capacity 138 MW unchanged. Supports planning authority/pathway/lodged."},{"n":7,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-9741-PA-19%2120251223T222311.413+GMT","desc":"accessed 2026-09-27 - DPHI letter 23 Dec 2025 approving updated CEMP 'prepared by AW Edwards Pty Ltd, dated 13 September 2025' and 'SYD2 CNVMP Update for MOD3 SSDA Construction Certificate Issue'. Supports builder."},{"n":8,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services GNAF address points, query address = '1 SIRIUS ROAD LANE COVE WEST'. Supports lat/lon."},{"n":9,"url":"https://datacenterhawk.com/marketplace/providers/airtrunk/1-sirius-road/syd2","desc":"accessed 2026-09-27 (snippet) - address 1 Sirius Road, Lane Cove West NSW 2066."},{"n":10,"url":"https://www.datacenterdynamics.com/en/news/airtrunk-starts-70mw-expansion-of-syd2-campus-in-sydney-australia/","desc":"accessed 2026-09-27 (snippet) - June 2023 start of 70 MW expansion (final two phases)."},{"n":11,"url":"https://airtrunk.com/wp-content/uploads/260728---CEMP-Submission-Rev-E_APPROVED.zip","desc":"accessed 2026-09-27 - AW Edwards CEMP ATSYD2-E-S&C-MAP-AWE-CEMP-00001 Rev E (28 Jul 2026), revision register: 'B 13-Sep-25 For Construction ... Revised Issue (Building C)'; 'C 1-Apr-26 ... Revised Issue (Building E)'. Supports AW Edwards as SYD2 builder and Building C works timing."}]},{"id":"airtrunk-syd2-apollo","name":"AirTrunk SYD2 Apollo Place (Phase 5)","operator":"AirTrunk","state":"NSW","suburb":"Lane Cove West","status":"under_construction","address":"1 Apollo Place and part of 1 Sirius Road (former 2 Apollo Place), Lane Cove West NSW 2066","postcode":"2066","lat":-33.808191,"lon":151.145625,"geo_note":"Geocoded via NSW Spatial Services Geocoded Addressing Theme (GNAF) address point for '1 APOLLO PLACE LANE COVE WEST' (returned -33.808191, 151.145625). '2 APOLLO PLACE LANE COVE WEST' returns no address point (absorbed into 1 Sirius Road). Address point, not building centroid","mw":41.0,"mw_note":"AR Table 2: 'Total power consumption of 45 megawatts (MW), with IT load of 41 MW'","mw_grid":45.0,"mw_grid_note":"total power consumption 45 MW (AR Table 2; consent describes a 45-megawatt data centre)","cost":288.4,"cost_note":"Estimated development cost $288,398,501 (AR Table 2; application form 'AUD288,398,501.00', source 6; NoD 'capital investment of $288.4 million', source 4). SIA (source 7) cited an earlier CIV of $291,031,924 and its project table 'Estimated cost of works $200 million'","builder":"AW Edwards","builder_note":"AW Edwards CEMP Rev E (28 Jul 2026) for SSD-67407231: 'prepared in response to the engagement by Airtrunk for AW Edwards to construct...'; revision register 'C 1-Apr-26 ... Revised Issue (Building E)'. DPHI approved this CEMP 4 Aug 2026 (source 8)","developer":"AirTrunk","planning":{"authority":"NSW DPHI (Minister for Planning and Public Spaces, by delegate A/Director, Industry Assessments)","pathway":"SSD","ref":"SSD-67407231","lodged":"2024-09-19","determined":"2025-10-09","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/apollo-place-data-centre"},"jobs_c":{"value":380,"basis":"unstated","scope":"direct","note":"EIS s1.6.1: 'estimated to generate 380 full-time equivalent jobs consistently throughout the lifetime of the development build' (sum of civil 30, structure 100, fit-out 200, commissioning 50). AR Table 2: '380 full-time equivalent construction jobs'; NoD: 'generation of 380 construction jobs'; AR elsewhere 'up to 380 construction jobs'. Basis ambiguous (FTE throughout build vs 'up to'), so recorded as unstated","source":5},"jobs_c_other":[{"value":400,"basis":"unstated","scope":"unstated","note":"SIA s6.9: 'the proposal has been estimated to generate a total of approximately 400 construction jobs' (based on earlier CIV); superseded by EIS/AR 380","source":7}],"jobs_o":{"value":44,"basis":"ongoing_headcount","scope":"direct","note":"EIS s1.6.2: 'the total number of operational jobs for the Proposal is 44' (Client 30, Customer 10, Other staff 4); AR/NoD '44 operational jobs'","source":5},"jobs_o_other":[{"value":13,"basis":"ongoing_headcount","scope":"direct","note":"EIS s3.3.8.4: 'typical anticipated staffing requirements ... 13 FTE staff' on site at any one time","source":5},{"value":30,"basis":"unstated","scope":"unstated","note":"SIA: 'Estimated operational jobs 30' (earlier estimate)","source":7}],"start":{"value":"2026","precision":"year","note":"AirTrunk SYD2 page, Apollo Place Data Centre: 'Date: 2026 - ongoing'. DPHI approved the AW Edwards CEMP (required before construction) on 4 Aug 2026 (source 8), so main works likely from Aug 2026 or later; no notice of commencement found"},"end":{"value":"2028","precision":"year","note":"expected: AW Edwards CEMP 'Timing of the Works 2026 - 2028' (CEMP covers AWE's SYD2 project incl. Building E); AR: construction 'would take up to 94 weeks' (source 2)"},"year":"2028","confidence":"medium","review":"","questions":["construction commencement not confirmed by a notice of commencement; status under_construction rests on AirTrunk's '2026 - ongoing' and the Aug 2026 CEMP approval","construction jobs basis ambiguous ('380 full-time equivalent jobs consistently throughout' vs 'up to 380')","related: SSD-9741-Mod-4 (Aug 2025) provides shared infrastructure at 1 Sirius Road for this development","status 'under_construction' accepted on available evidence (decision 2026-09-27); confirm when a commencement/completion record appears"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/apollo-place-data-centre","desc":"accessed 2026-09-27 - NSW Planning Portal project page: SSD, 'Current Status: Determination'; 'Demolition of existing buildings and construction and operation of a 45-megawatt data centre'; Determination documents and post-approval CEMP approval listed. Supports pathway, reference, status."},{"n":2,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-67407231%2120251009T033248.267+GMT","desc":"accessed 2026-09-27 - DPHI Assessment Report (Oct 2025): site at 1 Apollo Place and part of 1 Sirius Road (SP 80721, part Lot 1 DP 1271404; part of 1 Sirius Rd 'previously known as 2 Apollo Place'); 'Total power consumption of 45 megawatts (MW), with IT load of 41 MW'; construction up to 94 weeks; '380 full-time equivalent construction jobs and 44 operational jobs'; Estimated Development Cost $288,398,501. Supports address, MW, cost, jobs."},{"n":3,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-67407231%2120251009T034143.384+GMT","desc":"accessed 2026-09-27 - Instrument of Consent SSD-67407231. Supports approval."},{"n":4,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-67407231%2120251009T033248.040+GMT","desc":"accessed 2026-09-27 - Notice of decision: applicant EMKC Cubed Management Pty Ltd; consent authority Minister for Planning and Public Spaces, granted by A/Director Industry Assessments under delegation; 'Date of decision 9 October 2025'; 'capital investment of $288.4 million and generation of 380 construction jobs and 44 operational jobs'; EIS exhibited 17 Oct - 13 Nov 2024. Supports authority, determined date, cost, jobs."},{"n":5,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-67407231%2120240919T062907.921+GMT","desc":"accessed 2026-09-27 - EIS (Willowtree Planning, Sep 2024) s1.6: construction jobs by stage (30/100/200/50) '380 full-time equivalent jobs consistently throughout the lifetime of the development build'; operational jobs 44 (Client 30, Customer 10, Other 4); s3.3.8.4 '13 FTE staff'. Supports jobs."},{"n":6,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-67407231%2120240919T064256.483+GMT","desc":"accessed 2026-09-27 - SSD application form: 'Date Submitted: 19/09/2024'; site address '1 Sirius Road, Lane Cove West and 1 Apollo Place, Lane Cove West'; Estimated Development Cost AUD288,398,501.00. Supports lodged date, address, cost."},{"n":7,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-67407231%2120240919T062912.486+GMT","desc":"accessed 2026-09-27 - EIS Appendix 37 Social Impact Assessment: earlier estimates (CIV $291,031,924; 'approximately 400 construction jobs'; 'Estimated operational jobs 30'). Supports alternative jobs figures."},{"n":8,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-67407231-PA-2%2120260804T071034.216+GMT","desc":"accessed 2026-09-27 - DPHI letter 4 Aug 2026 (SSD-67407231-PA-2) to The Trustee for Airtrunk Lane Cove Trust approving CEMP Rev E dated 28 July 2026 under condition C2. Supports developer and construction timing."},{"n":9,"url":"https://airtrunk.com/wp-content/uploads/260728---CEMP-Submission-Rev-E_APPROVED.zip","desc":"accessed 2026-09-27 - AW Edwards CEMP ATSYD2-E-S&C-MAP-AWE-CEMP-00001 Rev E (28 Jul 2026), 'prepared in response to the engagement by Airtrunk for AW Edwards to construct...'; revision 'C 1-Apr-26 ... Revised Issue (Building E)'; 'Timing of the Works 2026 - 2028'. Supports builder and expected completion."},{"n":10,"url":"https://airtrunk.com/location/syd2-sydney-north/","desc":"accessed 2026-09-27 - AirTrunk SYD2 page, 'Apollo Place Data Centre, Date: 2026 - ongoing'; 'The project is Phase 5 of AirTrunk's investment within the precinct'. Supports developer, status, construction start."},{"n":11,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1/query?where=address%3D","desc":"'1 APOLLO PLACE LANE COVE WEST'&outFields=address&returnGeometry=true&outSR=4326&f=json - accessed 2026-09-27 - NSW Spatial Services GNAF address point for 1 APOLLO PLACE LANE COVE WEST: -33.808191, 151.145625 ('2 APOLLO PLACE' returns no feature). Supports lat/lon, postcode."},{"n":12,"url":"https://www.datacenterdynamics.com/en/news/45mw-data-center-proposed-next-to-airtrunk-syd2-site/","desc":"accessed 2026-09-27 (search snippet only) - 45 MW application next to SYD2. Context only."}]},{"id":"airtrunk-syd3","name":"AirTrunk SYD3 Sydney West","operator":"AirTrunk","state":"NSW","suburb":"Huntingwood","status":"under_construction","address":"51 Huntingwood Drive, Huntingwood NSW 2148","postcode":"2148","lat":-33.79898,"lon":150.87542,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 51 HUNTINGWOOD DRIVE HUNTINGWOOD. Address point, not building centroid; campus spans a larger lot.","mw":320.0,"mw_note":"AirTrunk release (fetched): '320+ MW of IT load', nine phases (Nov 2021). Community site gives 2 x 48 MW + 3 x 100 MW = 396 MW across five shells (source 3), unclear whether IT or total; consent is for 400 MW total power consumption (mw_grid)","mw_grid":400.0,"mw_grid_note":"Assessment Report: 'operational capacity of 400 Megawatts (MW)' / 'Power Consumption 400 MW'. Withdrawn Mod 1 (source 6) proposed keeping 400 MW across fewer shells","cost":1075.0,"cost_note":"capital investment value $1,074,990,484 in Assessment Report (Sept 2023). EIS (Sept 2022, source 11) estimated CIV 'approximately $974 Million (excluding GST)', cold-shell only, excluding tenant fit-out. Press reports 'close to AU$1bn' (source 4); AirTrunk calls it 'multi-billion-dollar' (source 5)","builder":"A W Edwards","builder_note":"project community site (fetched 2026-09-27): 'A W Edwards has been awarded the contract to deliver a new hyperscale data centre development at 51 Huntingwood Drive'","developer":"AirTrunk","planning":{"authority":"NSW Department of Planning and Environment (now DPHI)","pathway":"SSD","ref":"SSD-41589232","lodged":"2022-09","determined":"2023-09-15","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/51-huntingwood-drive-data-centre"},"jobs_c":{"value":1333,"basis":"unstated","scope":"unstated","note":"AR: 'expected to generate 1,333 full-time equivalent construction jobs'; EIS: 'Construction jobs ... expected to be in the order of up to 1,333 full time jobs' (from QS certificate). Basis (peak vs total) not defined","source":10},"jobs_c_other":[{"value":10000,"basis":"unstated","scope":"unstated","note":"community site: 'expected to create approximately 10,000 jobs during construction'; no definition","source":3}],"jobs_o":{"value":276,"basis":"ongoing_headcount","scope":"direct","note":"AR: '276 operational jobs'; EIS: 'approximately 276 jobs (which includes operational and customer staff and maintenance contractors)'; community site: '276 full-time operational roles'","source":10},"jobs_o_other":[],"start":{"value":"2023","precision":"year","note":"community site: 'Construction ... commenced in 2023'; Stage 1 (2023 to 2026) site establishment and bulk earthworks"},"end":{"value":"2028","precision":"year","note":"expected: community site gives Stage 2 (2025 to 2028). AR: three phases of 24 months each. Baxtel (source 8, not verified) says first capacity 2027"},"year":"2027","confidence":"high","review":"","questions":["mw_it: operator 320+ MW IT vs community site 2x48+3x100 = 396 MW vs consented 400 MW total power; unclear which is IT","community site describes five shells in two stages after a reduction from 10 halls, but the Mod 1 reduced-scale application is shown as withdrawn on the portal; whether a replacement modification or approval exists is unconfirmed","construction jobs basis: 1,333 'full-time equivalent' jobs (AR) vs 10,000 (community site) - neither defined"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/51-huntingwood-drive-data-centre","desc":"\"51 Huntingwood Drive Data Centre\", SSD-41589232, status Approved, Determination Date 15/09/2023, Decider Director (verified by direct fetch); construction and operation of a data centre with total power consumption of 400 MW, demolition, earthworks, back-up power, parking, landscaping; Blacktown LGA."},{"n":2,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-41589232%2120220916T041046.277+GMT","desc":"Greenbox Architecture drawings \"Prepared for EMKC3, July 2022\" filed under SSD-41589232 (2022-09-16); 7 storeys, 121,645 sqm GFA."},{"n":3,"url":"https://www.51huntingwooddrive.com.au/","desc":"project community site (fetched directly, verified): A W Edwards awarded contract to deliver the development; construction commenced 2023; Stage 1 (2023 to 2026), Stage 2 (2025 to 2028); five buildings (Shells A-E) up to six storeys in two stages, 2 x 48 MW + 3 x 100 MW; 'approximately 10,000 jobs during construction and a further 276 full-time operational roles'."},{"n":4,"url":"https://www.datacenterdynamics.com/en/news/airtrunk-files-to-develop-320mw-campus-in-sydney-australia/","desc":"AirTrunk filed for 320 MW SYD3 campus, 8.3 ha, seven storeys; investment close to AU$1bn (per search extract)."},{"n":5,"url":"https://airtrunk.com/airtrunk-expands-western-sydney-region-with-new-syd3-hyperscale-data-centre-asia-pacifics-largest/","desc":"(fetched, verified except site price) 4 Nov 2021 release. SYD3: nine phases, 8.3 ha, 320+ MW IT load, 132 kV onsite substation; site acquired Nov 2021 for $110m; \"hundreds of new jobs\"."},{"n":6,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/modification-1-51-huntingwood-drive-data-centre-reduced-scale","desc":"Modification 1 \"Reduced Scale\" (SSD-41589232-Mod-1): fetched; status Withdrawn; proposed reducing height 49.75 m to 45.21 m and footprint, deleting shells F, H, J, K and redistributing capacity to shells B-E at 67 MW each while keeping 400 MW (Mod report WTJ25-427, Nov 2025: https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=RFI-86050208%2120251117T102206.698+GMT)."},{"n":7,"url":"https://www.planningalerts.org.au/applications/3041203","desc":"51 Huntingwood Drive, Huntingwood NSW 2148 (postcode); entry dated 01 Nov 2023."},{"n":8,"url":"https://baxtel.com/data-center/airtrunk-syd3-sydney-west","desc":"first capacity 2027, expansions to 2030 (per master.csv notes; not re-verified)."},{"n":9,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '51 HUNTINGWOOD DRIVE HUNTINGWOOD'; supports lat/lon."},{"n":10,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-41589232%2120230915T074128.135+GMT","desc":"accessed 2026-09-27 - DPE Assessment Report, 51 Huntingwood Drive Data Centre (SSD-41589232), September 2023: 400 MW power consumption; CIV $1,074,990,484; '1,333 full-time equivalent construction jobs and 276 operational jobs'; three 24-month construction phases; GFA 122,546 m2; exhibited 20 Jan - 16 Feb 2023; RTS 12 May 2023."},{"n":11,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-41589232%2120220930T041955.586+GMT","desc":"accessed 2026-09-27 - EIS (Willowtree Planning, September 2022): CIV 'approximately $974 Million (excluding GST)', cold shell only; 'up to 1,333 full time' construction jobs; 276 operational jobs incl. customer staff and maintenance contractors; SEARs issued 2 May 2022; prepared for EMKC 3."}]},{"id":"aws-echidna","name":"AWS Project Echidna","operator":"Amazon Web Services","state":"NSW","suburb":"Eastern Creek","status":"under_construction","address":"10 Eastern Creek Drive, Eastern Creek NSW 2766","postcode":"2766","lat":-33.81034,"lon":150.83895,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 10 EASTERN CREEK DRIVE EASTERN CREEK. Address point, not building centroid; campus spans a larger lot.","mw":35.2,"mw_note":"EIS s3.2.1: 'The data centre would deliver capacity for approximately 35.2 megawatts of IT equipment'; the same 35.2 MW is also described as 'total power demand ... when fully operational' (EIS) and 'Power Consumption 35.2 MW' (assessment report). Taylor site says 'up to 35 MW of IT load'","mw_grid":null,"mw_grid_note":"no separate grid/total figure; planning documents use 35.2 MW for both IT capacity and total power demand. Consent caps back-up generators at 53.2 MW installed capacity (condition A6)","cost":380.27,"cost_note":"assessment report: 'capital investment value of $380,267,448'. EIS (Oct 2022) said 'about $300 million (excl. GST)' (source 11; also iTnews source 2); SEARs request form (Aug 2022) gave AUD50,000,000 (source 13)","builder":"Taylor Construction","builder_note":"Taylor Construction Group Pty Ltd is 'principal contractor' per its Project Environmental Management Plan (project 'SYD57 - Echidna', client 'Amazon Website Services (AWS)', 'Duration of contract 24 Months'); DPHI approved the Taylor-prepared CEMP on 13 May 2024 (source 15)","developer":"Amazon Web Services","planning":{"authority":"NSW Department of Planning, Housing and Infrastructure (DPHI)","pathway":"SSD","ref":"SSD-47320208","lodged":"2022-10-07","determined":"2024-04-05","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/project-echidna-data-centre-eastern-creek"},"jobs_c":{"value":100,"basis":"unstated","scope":"direct","note":"assessment report table: '100 full-time equivalent construction jobs'; exec summary: 'expected to generate 100 construction jobs'; EIS: 'About 100 people would be employed to build the centre'. Peak vs average not stated","source":9},"jobs_c_other":[{"value":60,"basis":"unstated","scope":"unstated","note":"SEARs request form (Aug 2022): 'Indicative Construction Jobs 60'","source":13}],"jobs_o":{"value":50,"basis":"ongoing_headcount","scope":"direct","note":"assessment report: '50 full-time operational jobs'; EIS: 'about 50 to operate it'; SIA: '50 full-time jobs during operation'","source":9},"jobs_o_other":[{"value":50,"basis":"unstated","scope":"unstated","note":"SEARs request form (Aug 2022): 'Indicative Operation Jobs 50'","source":13}],"start":{"value":null,"precision":null,"note":"not found. Assessment report: 'construction ... proposed to commence in 2024 and be completed by 2026'; DPHI approved the CEMP 13 May 2024 (source 15), a pre-construction requirement; no construction commencement notice on the portal"},"end":{"value":"2026-11-30","precision":"day","note":"expected: A9/A10 notice to DPHI: 'anticipated commencement of operation date for the full building with all construction stages complete on the 30/11/26' (letter dated '22/07/25' but uploaded to portal 2026-07-22). Phasing per assessment report: Phase 1 initial construction and preliminary fit-out 18 months, Phase 2 final fit-out 6 months. Taylor page (Sep 2026): base build structure complete, fit-out of data halls underway. OEMP approved 7 Nov 2025 prior to commencement of operation (source 17)"},"year":null,"confidence":"high","review":"","questions":["construction start date not found (CEMP approved 13 May 2024; assessment report says construction to commence in 2024)","partial operation may have started before full completion (OEMP approved Nov 2025 'prior to the commencement of operation'); operational start date not confirmed"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/project-echidna-data-centre-eastern-creek","desc":"portal project page, fetched and verified: SSD-47320208, status Determination, Decision Approved, Determination Date 05/04/2024, Decider Executive Director, Blacktown LGA; description 'data centre with an operational capacity of 35MW'."},{"n":2,"url":"https://www.itnews.com.au/news/aws-eyes-300m-sydney-data-centre-under-project-echidna-597287","desc":"AWS behind 'Project Echidna'; $300m data centre in Sydney's west (snippet only)."},{"n":3,"url":"https://taylorau.com.au/projects/project-echidna/","desc":"Taylor Construction project page, fetched and verified: Status 'Live Construction'; 'Construction works is ongoing with Base Build Structure Complete. We are currently in the Fitout Phase to Data halls with delivery of Major Equipment'; Taylor hosts consent, EIS and management plans and the project complaints line."},{"n":4,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SUB-59826735!20230704T093444.526+GMT","desc":"correction: this is Endeavour Energy's submission on the EIS (timestamp 2023-07-04), not the EIS itself; no longer cited."},{"n":5,"url":"https://taylorau.com.au/wp-content/uploads/2020/05/Signed-SSD-SSI-Assessment-Report.pdf","desc":"Taylor copy of the signed assessment report (superseded by source 9)."},{"n":6,"url":"https://baxtel.com/news/aws-planning-new-data-center-under-name-project-echidna-in-west-sydney-australia","desc":"AU$300m, 35.2 MW, 9,225 sqm (snippet only)."},{"n":7,"url":"https://taylorau.com.au/wp-content/uploads/2024/05/SSD-47320208-Exhibition-Notice.pdf","desc":"exhibition notice (title only seen)."},{"n":8,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '10 EASTERN CREEK DRIVE EASTERN CREEK'; supports lat/lon."},{"n":9,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208%2120240404T234404.561+GMT","desc":"Signed SSD-SSI Assessment Report (DPHI, portal Determination tab), read in full text: applicant ARUP Australia Pty Ltd acting 'on behalf of a multinational data centre operation'; capital investment value $380,267,448; '100 full-time equivalent construction jobs and 50 full-time operational jobs'; 35.2 MW power consumption; GFA 9,225 m2; Phase 1 construction and preliminary fit-out 18 months, Phase 2 final fit-out 6 months; construction to commence 2024 and complete 2026; exhibited 8 Jun - 5 Jul 2023; RtS 19 Sep 2023; addendum 6 Mar 2024."},{"n":10,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208%2120240404T234404.985+GMT","desc":"Signed SSD Determination Instrument (development consent), signed 'Sydney 05 April 2024' by A/Executive Director under IPC delegation; applicant ARUP Australia Pty Ltd; site Lot 4001 DP 1243178, 10 Eastern Creek Drive, Eastern Creek NSW; 35.2 MW operational capacity; generators capped at 53.2 MW (A6); EIS 'dated 7 October 2022, submitted with the application'."},{"n":11,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208%2120230604T235335.845+GMT","desc":"Project Echidna EIS Rev1 Combined (Arup, 'Final | 7 October 2022'): applicant Arup Australia Pty Ltd; 'capacity for approximately 35.2 megawatts of IT equipment'; 'total power demand of 35.2 megawatts when fully operational'; CIV 'about $300 million (excl. GST)'; 'About 100 people would be employed to build the centre and about 50 to operate it'; about 18 months to build, construction expected to start early 2023, further six months fit-out; SEARs confirmed 17 Aug 2022."},{"n":12,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208%2120221007T051257.397+GMT","desc":"EIS Appendix M Social Impact Assessment: '100 jobs during construction and 50 full-time jobs during operation'; 'approximately 35.2MW of IT equipment'."},{"n":13,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-47105462%2120220815T042124.917+GMT","desc":"Request for SEARs form (15 Aug 2022): CIV (excl GST) AUD50,000,000; Indicative Operation Jobs 50; Indicative Construction Jobs 60."},{"n":14,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208-PA-5%2120240508T085557.261+GMT","desc":"Taylor Project Environmental Management Plan (post-approval, CEMP): project 'SYD57 - Echidna', client 'Amazon Website Services (AWS)', 'Duration of contract 24 Months', Taylor Construction Group Pty Ltd as 'principal contractor'."},{"n":15,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208-PA-5%2120240512T232935.280+GMT","desc":"DPHI letter 13 May 2024 approving the CEMP 'prepared by Taylor Construction Pty Ltd, Revision 2, dated 15 April 2024'."},{"n":16,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208-PA-22%2120260722T072250.255+GMT","desc":"A9 & A10 Notice of Commencement (portal Notifications, uploaded 2026-07-22; letter dated '22/07/25'): anticipated commencement of operation of the full building with all construction stages complete on 30/11/26."},{"n":17,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-47320208-PA-15%2120251107T042838.460+GMT","desc":"DPHI letter 07/11/2025 approving the Operational Environmental Management Plan (Final, 15 Oct 2025; OEMP titled 'SYD057 Project Echidna'), submitted 'prior to the commencement of operation'."},{"n":18,"url":"https://www.taylorau.com.au/hubfs/Project%20Echidna/Complaint%20Register.pdf","desc":"Taylor complaint register, 'Project: SYD057, 10 Eastern Creek Drive, Eastern Creek'; neighbouring Eastern Creek Drive addresses with postcode 2766; complaints May 2025 - Feb 2026 (site active)."}]},{"id":"aws-glendenning-dc01","name":"Glendenning Road Data Centre - Stage 1","operator":"Amazon Web Services","state":"NSW","suburb":"Glendenning","status":"approved","address":"2 Glendenning Road, Glendenning NSW 2761","postcode":"2761","lat":-33.75992,"lon":150.85293,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 2 GLENDENNING ROAD GLENDENNING. Address point, not building centroid; campus spans a larger lot.","mw":79.2,"mw_note":"DC01 IT capacity per EIS: 'A total IT capacity of approximately 193.6MW (DC01 - 79.2MW, DC02 - 35.2MW and DC03 - 79.2MW)'; same split in Submissions Report.","mw_grid":235.0,"mw_grid_note":"CAMPUS TOTAL, not apportioned per building: consent 'total power consumption of 235 megawatts'; assessment report 'Maximum power capacity 235 MW (IT load of 193.6 MW)'. SSD application form and portal description say 202.4 MW (application-stage figure)","cost":2168.27,"cost_note":"CAMPUS TOTAL capital investment value $2,168,267,746 for all three stages (assessment report; EIS EDC identical). EIS gives Stage 1 (DC01) construction cost $571,013,322 (construction cost only, not CIV; source 13). SEARs request (Jul 2024) gave AUD2.3bn (source 16)","builder":null,"builder_note":"not announced","developer":"Amazon Web Services","planning":{"authority":"NSW Department of Planning, Housing and Infrastructure (DPHI)","pathway":"SSD","ref":"SSD-73761707","lodged":"2025-03-21","determined":"2026-09-14","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/glendenning-road-data-centre"},"jobs_c":{"value":400,"basis":"average","scope":"direct","note":"EIS s1.6.1 for Stage 1 (DC01): construction cost $571,013,322, 3,726,613 total work hours over 53 months; 'The estimate of Full-Time Equivalent (FTE) jobs generated by Stage 1 is 400' (i.e. average daily work hours / 8; average FTE workforce over the stage, not peak)","source":13},"jobs_c_other":[{"value":1076,"basis":"unstated","scope":"direct","note":"CAMPUS TOTAL (sum of the three stage FTE averages 400+333+343). Assessment report: 'up to 1,076 construction jobs' / '1,076 full-time equivalent construction jobs'; EIS: 'approximately 1,076 direct construction jobs'; application form 'Indicative Construction Jobs 1,076'","source":11},{"value":1640,"basis":"fte_years","scope":"direct","note":"CAMPUS TOTAL. SEIA (Ethos Urban): 'directly support employment of 1,640 job-years' (based on $1.27bn direct construction cost)","source":14},{"value":8720,"basis":"fte_years","scope":"direct_indirect","note":"CAMPUS TOTAL. SEIA: 'total state-wide economy effects ... employment of 8,720 job-years' (1,640 direct + 7,080 indirect)","source":14},{"value":400,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL at SEARs request (Jul 2024): 'Indicative Construction Jobs 400'","source":16}],"jobs_o":{"value":106,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL, not apportioned. EIS s1.6.2: 'the total operational FTE employment roles for DC01, DC02 and DC03 is 106'; assessment report '106 operational jobs'","source":13},"jobs_o_other":[{"value":124,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL. SEIA: '124 direct FTE ongoing jobs once complete and fully operational' (differs from EIS figure 106)","source":14},{"value":218,"basis":"ongoing_headcount","scope":"direct_indirect","note":"CAMPUS TOTAL. SEIA: 'FTE employment of 218 jobs supported' (124 direct + 94 indirect)","source":14},{"value":100,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL at SEARs request (Jul 2024): 'Indicative Operation Jobs 100'","source":16}],"start":{"value":null,"precision":null,"note":"not announced; no post-approval documents on portal at 2026-09-27. Assessment report notes demolition 'already commenced under a separate complying development certificate' (CDC-25-00506). Stage 1 comprises site preparation, bulk earthworks for Stages 1-2 and DC01"},"end":{"value":null,"precision":null,"note":"not announced. EIS jobs calculation assumes Stage 1 duration of 53 months; assessment report says 'each stage occurring over approximately 24 months'"},"year":null,"confidence":"high","review":"","questions":["operator AWS rests on Amazon's 2022 purchase of the site and media reports; planning documents name only Lehr Consultants International as applicant","construction start and staging timetable (sequence of DC01-DC03 dates) not announced; builder not announced"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/glendenning-road-data-centre","desc":"portal project page, fetched and verified: SSD-73761707, Decision Approved, Determination Date 14/09/2026, Decider Director, Blacktown LGA; description 'power consumption of 202.4 MW comprising of three, five-storey data centre buildings'; no post-approval documents yet."},{"n":2,"url":"https://urbandigest.com.au/ssd-73761707-2-17b-data-centre-project-approved-in-western-sydney/","desc":"approved 14 Sep 2026; CIV $2.17bn; ~1,076 direct construction jobs, 106 operational jobs (snippet only; figures confirmed by 11 and 13)."},{"n":3,"url":"https://w.media/amazon-receives-approval-for-aud-2-17bn-sydney-data-centre/","desc":"fetched: 'reported to be an Amazon Web Services (AWS) development, although the formal application identifies Lehr Consultants International (Australia) as the proponent'; 235 MW electrical maximum demand."},{"n":4,"url":"https://www.datacenterdynamics.com/en/news/plans-filed-for-202mw-data-center-campus-in-sydney-australia/","desc":"2024 SEARs request: 202 MW (DC01 79 MW, DC02 44 MW, DC03 79 MW), 53,750 sqm, AU$2.3bn (snippet only)."},{"n":5,"url":"https://www.telecompaper.com/news/aws-linked-sydney-data-centre-development-approved-at-235-mw--1583075","desc":"AWS-linked development approved at 235 MW (headline)."},{"n":6,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707!20250320T114402.706+GMT","desc":"EIS Appendix 35 Energy and Water Report; attachment timestamp 2025-03-20."},{"n":7,"url":"https://www.planningalerts.org.au/applications/3294026","desc":"application at 2 Glendenning Road Glendenning NSW 2761, dated 16 May 2025 (exhibition start; title only seen)."},{"n":8,"url":"https://www.datacentermap.com/australia/sydney/amazon-aws-syd-glendenning-road-dc01/","desc":"datacentermap per-building page, operator AWS (not fetched)."},{"n":9,"url":"https://www.realestatesource.com.au/amazon-permitted-to-build-2-3b-data-centre/","desc":"reports the project as a $2.3b Amazon data centre (headline)."},{"n":10,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"NSW Spatial Services Geocoded Addressing Theme, queried address = '2 GLENDENNING ROAD GLENDENNING'; supports lat/lon."},{"n":11,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120260916T063023.112+GMT","desc":"Signed SSD-SSI Assessment Report (DPHI, portal Determination tab), read in full text: applicant Lehr Consultants International (Australia) Pty Ltd; 'capital investment value of $2,168,267,746 and is expected to generate up to 1,076 construction jobs and 106 operational jobs'; table 'Employment 1,076 full-time equivalent construction jobs and 106 operational jobs'; 'Maximum power capacity 235 MW (IT load of 193.6 MW)'; GFA DC01 19,985 / DC02 10,263 / DC03 19,985 m2; 3 construction stages (Stage 1 site prep, bulk earthworks, DC01; Stage 2 DC02; Stage 3 DC03), 'each stage occurring over approximately 24 months'; exhibited 16 May - 12 Jun 2025; RFI response 30 Mar 2026; demolition commenced under separate CDC."},{"n":12,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120260916T063022.844+GMT","desc":"Signed SSD Instrument of Consent, 'Sydney 14 September 2026', A/Director Industry Assessments under Minister's delegation of 18 Aug 2026; applicant Lehr Consultants International (Australia) Pty Ltd; Lot 2 DP 1137162, 2 Glendenning Road, Glendenning; 'total power consumption of 235 megawatts comprising three, five-storey data centre buildings, comprising 22 data halls'; noise verification per Stage 1 (DC01), 2 (DC02), 3 (DC03)."},{"n":13,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120250320T114408.040+GMT","desc":"EIS (Willowtree Planning, v3 04/03/2025): EDC $2,168,267,746; s1.6.1 per-stage construction cost, work hours, duration (DC01 53 months, DC02 27, DC03 52) and FTE jobs (400 / 333 / 343; total 1,076); s1.6.2 'total operational FTE employment roles for DC01, DC02 and DC03 is 106'; IT capacity 193.6 MW (DC01 79.2, DC02 35.2, DC03 79.2); power consumption 235 MW; SEARs issued 25 Jul 2024."},{"n":14,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120250320T114402.161+GMT","desc":"EIS Appendix 30 Social and Economic Impact Assessment (Ethos Urban, 4 Mar 2025): construction 1,640 direct / 7,080 indirect / 8,720 total job-years on $1.27bn direct construction cost; operation 124 direct / 94 indirect / 218 total FTE."},{"n":15,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120250321T025108.188+GMT","desc":"SSD application form: 'Date Submitted: 21/03/2025'; EDC AUD2,168,267,746; Indicative Operation Jobs 106; Indicative Construction Jobs 1,076; total power consumption 202.4 MW; applicant contact Ben Avallone, LCI."},{"n":16,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-67670218%2120240723T013145.564+GMT","desc":"Request for SEARs form (Date Submitted 23/07/2024): EDC AUD2,300,000,000; Indicative Operation Jobs 100; Indicative Construction Jobs 400; GFA 53,750 sqm; 202 MW."},{"n":17,"url":"https://propertymarkets.news/amazon-acquires-2nd-glendenning-site/","desc":"Australian Property Markets News, 10 Jan 2023: Amazon acquired 2 Glendenning Rd, Glendenning (10.4 ha, three buildings) for $181m; contracts settled 23 Dec 2022."}]},{"id":"aws-glendenning-dc02","name":"Glendenning Road Data Centre - Stage 2","operator":"Amazon Web Services","state":"NSW","suburb":"Glendenning","status":"approved","address":"2 Glendenning Road, Glendenning NSW 2761","postcode":"2761","lat":-33.75992,"lon":150.85293,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 2 GLENDENNING ROAD GLENDENNING. Address point, not building centroid; campus spans a larger lot.","mw":35.2,"mw_note":"DC02 IT capacity per EIS: 'A total IT capacity of approximately 193.6MW (DC01 - 79.2MW, DC02 - 35.2MW and DC03 - 79.2MW)'; same split in Submissions Report. SEARs-stage (2024) figure for DC02 was 44 MW (source 4)","mw_grid":235.0,"mw_grid_note":"CAMPUS TOTAL, not apportioned per building: consent 'total power consumption of 235 megawatts'; assessment report 'Maximum power capacity 235 MW (IT load of 193.6 MW)'. SSD application form and portal description say 202.4 MW (application-stage figure)","cost":2168.27,"cost_note":"CAMPUS TOTAL capital investment value $2,168,267,746 for all three stages (assessment report; EIS EDC identical). EIS gives Stage 2 (DC02) construction cost $275,414,257 (construction cost only, not CIV; source 13). SEARs request (Jul 2024) gave AUD2.3bn (source 16)","builder":null,"builder_note":"not announced","developer":"Amazon Web Services","planning":{"authority":"NSW Department of Planning, Housing and Infrastructure (DPHI)","pathway":"SSD","ref":"SSD-73761707","lodged":"2025-03-21","determined":"2026-09-14","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/glendenning-road-data-centre"},"jobs_c":{"value":333,"basis":"average","scope":"direct","note":"EIS s1.6.1 for Stage 2 (DC02): construction cost $275,414,257, 1,581,082 total work hours over 27 months; 'The estimate of Full-Time Equivalent (FTE) jobs generated by Stage 2 is 333' (i.e. average daily work hours / 8; average FTE workforce over the stage, not peak)","source":13},"jobs_c_other":[{"value":1076,"basis":"unstated","scope":"direct","note":"CAMPUS TOTAL (sum of the three stage FTE averages 400+333+343). Assessment report: 'up to 1,076 construction jobs' / '1,076 full-time equivalent construction jobs'; EIS: 'approximately 1,076 direct construction jobs'; application form 'Indicative Construction Jobs 1,076'","source":11},{"value":1640,"basis":"fte_years","scope":"direct","note":"CAMPUS TOTAL. SEIA (Ethos Urban): 'directly support employment of 1,640 job-years' (based on $1.27bn direct construction cost)","source":14},{"value":8720,"basis":"fte_years","scope":"direct_indirect","note":"CAMPUS TOTAL. SEIA: 'total state-wide economy effects ... employment of 8,720 job-years' (1,640 direct + 7,080 indirect)","source":14},{"value":400,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL at SEARs request (Jul 2024): 'Indicative Construction Jobs 400'","source":16}],"jobs_o":{"value":106,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL, not apportioned. EIS s1.6.2: 'the total operational FTE employment roles for DC01, DC02 and DC03 is 106'; assessment report '106 operational jobs'","source":13},"jobs_o_other":[{"value":124,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL. SEIA: '124 direct FTE ongoing jobs once complete and fully operational' (differs from EIS figure 106)","source":14},{"value":218,"basis":"ongoing_headcount","scope":"direct_indirect","note":"CAMPUS TOTAL. SEIA: 'FTE employment of 218 jobs supported' (124 direct + 94 indirect)","source":14},{"value":100,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL at SEARs request (Jul 2024): 'Indicative Operation Jobs 100'","source":16}],"start":{"value":null,"precision":null,"note":"not announced; no post-approval documents on portal at 2026-09-27. Assessment report notes demolition 'already commenced under a separate complying development certificate' (CDC-25-00506). Built as Stage 2 of 3"},"end":{"value":null,"precision":null,"note":"not announced. EIS jobs calculation assumes Stage 2 duration of 27 months; assessment report says 'each stage occurring over approximately 24 months'"},"year":null,"confidence":"high","review":"","questions":["operator AWS rests on Amazon's 2022 purchase of the site and media reports; planning documents name only Lehr Consultants International as applicant","construction start and staging timetable (sequence of DC01-DC03 dates) not announced; builder not announced","DC02 IT MW: 35.2 in EIS/approval vs 44 at SEARs stage (source 4, snippet only)"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/glendenning-road-data-centre","desc":"portal project page, fetched and verified: SSD-73761707, Decision Approved, Determination Date 14/09/2026, Decider Director, Blacktown LGA; description 'power consumption of 202.4 MW comprising of three, five-storey data centre buildings'; no post-approval documents yet."},{"n":2,"url":"https://urbandigest.com.au/ssd-73761707-2-17b-data-centre-project-approved-in-western-sydney/","desc":"approved 14 Sep 2026; CIV $2.17bn; ~1,076 direct construction jobs, 106 operational jobs (snippet only; figures confirmed by 11 and 13)."},{"n":3,"url":"https://w.media/amazon-receives-approval-for-aud-2-17bn-sydney-data-centre/","desc":"fetched: 'reported to be an Amazon Web Services (AWS) development, although the formal application identifies Lehr Consultants International (Australia) as the proponent'; 235 MW electrical maximum demand."},{"n":4,"url":"https://www.datacenterdynamics.com/en/news/plans-filed-for-202mw-data-center-campus-in-sydney-australia/","desc":"2024 SEARs request: 202 MW (DC01 79 MW, DC02 44 MW, DC03 79 MW), 53,750 sqm, AU$2.3bn (snippet only)."},{"n":5,"url":"https://www.telecompaper.com/news/aws-linked-sydney-data-centre-development-approved-at-235-mw--1583075","desc":"AWS-linked development approved at 235 MW (headline)."},{"n":6,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707!20250320T114402.706+GMT","desc":"EIS Appendix 35 Energy and Water Report; attachment timestamp 2025-03-20."},{"n":7,"url":"https://www.planningalerts.org.au/applications/3294026","desc":"application at 2 Glendenning Road Glendenning NSW 2761, dated 16 May 2025 (exhibition start; title only seen)."},{"n":8,"url":"https://www.datacentermap.com/australia/sydney/amazon-aws-syd-glendenning-road-dc02/","desc":"datacentermap per-building page, operator AWS (not fetched)."},{"n":9,"url":"https://www.realestatesource.com.au/amazon-permitted-to-build-2-3b-data-centre/","desc":"reports the project as a $2.3b Amazon data centre (headline)."},{"n":10,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"NSW Spatial Services Geocoded Addressing Theme, queried address = '2 GLENDENNING ROAD GLENDENNING'; supports lat/lon."},{"n":11,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120260916T063023.112+GMT","desc":"Signed SSD-SSI Assessment Report (DPHI, portal Determination tab), read in full text: applicant Lehr Consultants International (Australia) Pty Ltd; 'capital investment value of $2,168,267,746 and is expected to generate up to 1,076 construction jobs and 106 operational jobs'; table 'Employment 1,076 full-time equivalent construction jobs and 106 operational jobs'; 'Maximum power capacity 235 MW (IT load of 193.6 MW)'; GFA DC01 19,985 / DC02 10,263 / DC03 19,985 m2; 3 construction stages (Stage 1 site prep, bulk earthworks, DC01; Stage 2 DC02; Stage 3 DC03), 'each stage occurring over approximately 24 months'; exhibited 16 May - 12 Jun 2025; RFI response 30 Mar 2026; demolition commenced under separate CDC."},{"n":12,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120260916T063022.844+GMT","desc":"Signed SSD Instrument of Consent, 'Sydney 14 September 2026', A/Director Industry Assessments under Minister's delegation of 18 Aug 2026; applicant Lehr Consultants International (Australia) Pty Ltd; Lot 2 DP 1137162, 2 Glendenning Road, Glendenning; 'total power consumption of 235 megawatts comprising three, five-storey data centre buildings, comprising 22 data halls'; noise verification per Stage 1 (DC01), 2 (DC02), 3 (DC03)."},{"n":13,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120250320T114408.040+GMT","desc":"EIS (Willowtree Planning, v3 04/03/2025): EDC $2,168,267,746; s1.6.1 per-stage construction cost, work hours, duration (DC01 53 months, DC02 27, DC03 52) and FTE jobs (400 / 333 / 343; total 1,076); s1.6.2 'total operational FTE employment roles for DC01, DC02 and DC03 is 106'; IT capacity 193.6 MW (DC01 79.2, DC02 35.2, DC03 79.2); power consumption 235 MW; SEARs issued 25 Jul 2024."},{"n":14,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120250320T114402.161+GMT","desc":"EIS Appendix 30 Social and Economic Impact Assessment (Ethos Urban, 4 Mar 2025): construction 1,640 direct / 7,080 indirect / 8,720 total job-years on $1.27bn direct construction cost; operation 124 direct / 94 indirect / 218 total FTE."},{"n":15,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120250321T025108.188+GMT","desc":"SSD application form: 'Date Submitted: 21/03/2025'; EDC AUD2,168,267,746; Indicative Operation Jobs 106; Indicative Construction Jobs 1,076; total power consumption 202.4 MW; applicant contact Ben Avallone, LCI."},{"n":16,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-67670218%2120240723T013145.564+GMT","desc":"Request for SEARs form (Date Submitted 23/07/2024): EDC AUD2,300,000,000; Indicative Operation Jobs 100; Indicative Construction Jobs 400; GFA 53,750 sqm; 202 MW."},{"n":17,"url":"https://propertymarkets.news/amazon-acquires-2nd-glendenning-site/","desc":"Australian Property Markets News, 10 Jan 2023: Amazon acquired 2 Glendenning Rd, Glendenning (10.4 ha, three buildings) for $181m; contracts settled 23 Dec 2022."}]},{"id":"aws-glendenning-dc03","name":"Glendenning Road Data Centre - Stage 3","operator":"Amazon Web Services","state":"NSW","suburb":"Glendenning","status":"approved","address":"2 Glendenning Road, Glendenning NSW 2761","postcode":"2761","lat":-33.75992,"lon":150.85293,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 2 GLENDENNING ROAD GLENDENNING. Address point, not building centroid; campus spans a larger lot.","mw":79.2,"mw_note":"DC03 IT capacity per EIS: 'A total IT capacity of approximately 193.6MW (DC01 - 79.2MW, DC02 - 35.2MW and DC03 - 79.2MW)'; same split in Submissions Report.","mw_grid":235.0,"mw_grid_note":"CAMPUS TOTAL, not apportioned per building: consent 'total power consumption of 235 megawatts'; assessment report 'Maximum power capacity 235 MW (IT load of 193.6 MW)'. SSD application form and portal description say 202.4 MW (application-stage figure)","cost":2168.27,"cost_note":"CAMPUS TOTAL capital investment value $2,168,267,746 for all three stages (assessment report; EIS EDC identical). EIS gives Stage 3 (DC03) construction cost $567,473,325 (construction cost only, not CIV; source 13). SEARs request (Jul 2024) gave AUD2.3bn (source 16)","builder":null,"builder_note":"not announced","developer":"Amazon Web Services","planning":{"authority":"NSW Department of Planning, Housing and Infrastructure (DPHI)","pathway":"SSD","ref":"SSD-73761707","lodged":"2025-03-21","determined":"2026-09-14","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/glendenning-road-data-centre"},"jobs_c":{"value":343,"basis":"average","scope":"direct","note":"EIS s1.6.1 for Stage 3 (DC03): construction cost $567,473,325, 3,141,370 total work hours over 52 months; 'The estimate of Full-Time Equivalent (FTE) jobs generated by Stage 3 is 343' (i.e. average daily work hours / 8; average FTE workforce over the stage, not peak) - EIS text mislabels this line 'Stage 2'","source":13},"jobs_c_other":[{"value":1076,"basis":"unstated","scope":"direct","note":"CAMPUS TOTAL (sum of the three stage FTE averages 400+333+343). Assessment report: 'up to 1,076 construction jobs' / '1,076 full-time equivalent construction jobs'; EIS: 'approximately 1,076 direct construction jobs'; application form 'Indicative Construction Jobs 1,076'","source":11},{"value":1640,"basis":"fte_years","scope":"direct","note":"CAMPUS TOTAL. SEIA (Ethos Urban): 'directly support employment of 1,640 job-years' (based on $1.27bn direct construction cost)","source":14},{"value":8720,"basis":"fte_years","scope":"direct_indirect","note":"CAMPUS TOTAL. SEIA: 'total state-wide economy effects ... employment of 8,720 job-years' (1,640 direct + 7,080 indirect)","source":14},{"value":400,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL at SEARs request (Jul 2024): 'Indicative Construction Jobs 400'","source":16}],"jobs_o":{"value":106,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL, not apportioned. EIS s1.6.2: 'the total operational FTE employment roles for DC01, DC02 and DC03 is 106'; assessment report '106 operational jobs'","source":13},"jobs_o_other":[{"value":124,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL. SEIA: '124 direct FTE ongoing jobs once complete and fully operational' (differs from EIS figure 106)","source":14},{"value":218,"basis":"ongoing_headcount","scope":"direct_indirect","note":"CAMPUS TOTAL. SEIA: 'FTE employment of 218 jobs supported' (124 direct + 94 indirect)","source":14},{"value":100,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL at SEARs request (Jul 2024): 'Indicative Operation Jobs 100'","source":16}],"start":{"value":null,"precision":null,"note":"not announced; no post-approval documents on portal at 2026-09-27. Assessment report notes demolition 'already commenced under a separate complying development certificate' (CDC-25-00506). Built as Stage 3 of 3"},"end":{"value":null,"precision":null,"note":"not announced. EIS jobs calculation assumes Stage 3 duration of 52 months; assessment report says 'each stage occurring over approximately 24 months'"},"year":null,"confidence":"high","review":"","questions":["operator AWS rests on Amazon's 2022 purchase of the site and media reports; planning documents name only Lehr Consultants International as applicant","construction start and staging timetable (sequence of DC01-DC03 dates) not announced; builder not announced"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/glendenning-road-data-centre","desc":"portal project page, fetched and verified: SSD-73761707, Decision Approved, Determination Date 14/09/2026, Decider Director, Blacktown LGA; description 'power consumption of 202.4 MW comprising of three, five-storey data centre buildings'; no post-approval documents yet."},{"n":2,"url":"https://urbandigest.com.au/ssd-73761707-2-17b-data-centre-project-approved-in-western-sydney/","desc":"approved 14 Sep 2026; CIV $2.17bn; ~1,076 direct construction jobs, 106 operational jobs (snippet only; figures confirmed by 11 and 13)."},{"n":3,"url":"https://w.media/amazon-receives-approval-for-aud-2-17bn-sydney-data-centre/","desc":"fetched: 'reported to be an Amazon Web Services (AWS) development, although the formal application identifies Lehr Consultants International (Australia) as the proponent'; 235 MW electrical maximum demand."},{"n":4,"url":"https://www.datacenterdynamics.com/en/news/plans-filed-for-202mw-data-center-campus-in-sydney-australia/","desc":"2024 SEARs request: 202 MW (DC01 79 MW, DC02 44 MW, DC03 79 MW), 53,750 sqm, AU$2.3bn (snippet only)."},{"n":5,"url":"https://www.telecompaper.com/news/aws-linked-sydney-data-centre-development-approved-at-235-mw--1583075","desc":"AWS-linked development approved at 235 MW (headline)."},{"n":6,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707!20250320T114402.706+GMT","desc":"EIS Appendix 35 Energy and Water Report; attachment timestamp 2025-03-20."},{"n":7,"url":"https://www.planningalerts.org.au/applications/3294026","desc":"application at 2 Glendenning Road Glendenning NSW 2761, dated 16 May 2025 (exhibition start; title only seen)."},{"n":8,"url":"https://www.datacentermap.com/australia/sydney/amazon-aws-syd-glendenning-road-dc03/","desc":"datacentermap per-building page, operator AWS (not fetched)."},{"n":9,"url":"https://www.realestatesource.com.au/amazon-permitted-to-build-2-3b-data-centre/","desc":"reports the project as a $2.3b Amazon data centre (headline)."},{"n":10,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"NSW Spatial Services Geocoded Addressing Theme, queried address = '2 GLENDENNING ROAD GLENDENNING'; supports lat/lon."},{"n":11,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120260916T063023.112+GMT","desc":"Signed SSD-SSI Assessment Report (DPHI, portal Determination tab), read in full text: applicant Lehr Consultants International (Australia) Pty Ltd; 'capital investment value of $2,168,267,746 and is expected to generate up to 1,076 construction jobs and 106 operational jobs'; table 'Employment 1,076 full-time equivalent construction jobs and 106 operational jobs'; 'Maximum power capacity 235 MW (IT load of 193.6 MW)'; GFA DC01 19,985 / DC02 10,263 / DC03 19,985 m2; 3 construction stages (Stage 1 site prep, bulk earthworks, DC01; Stage 2 DC02; Stage 3 DC03), 'each stage occurring over approximately 24 months'; exhibited 16 May - 12 Jun 2025; RFI response 30 Mar 2026; demolition commenced under separate CDC."},{"n":12,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120260916T063022.844+GMT","desc":"Signed SSD Instrument of Consent, 'Sydney 14 September 2026', A/Director Industry Assessments under Minister's delegation of 18 Aug 2026; applicant Lehr Consultants International (Australia) Pty Ltd; Lot 2 DP 1137162, 2 Glendenning Road, Glendenning; 'total power consumption of 235 megawatts comprising three, five-storey data centre buildings, comprising 22 data halls'; noise verification per Stage 1 (DC01), 2 (DC02), 3 (DC03)."},{"n":13,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120250320T114408.040+GMT","desc":"EIS (Willowtree Planning, v3 04/03/2025): EDC $2,168,267,746; s1.6.1 per-stage construction cost, work hours, duration (DC01 53 months, DC02 27, DC03 52) and FTE jobs (400 / 333 / 343; total 1,076); s1.6.2 'total operational FTE employment roles for DC01, DC02 and DC03 is 106'; IT capacity 193.6 MW (DC01 79.2, DC02 35.2, DC03 79.2); power consumption 235 MW; SEARs issued 25 Jul 2024."},{"n":14,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120250320T114402.161+GMT","desc":"EIS Appendix 30 Social and Economic Impact Assessment (Ethos Urban, 4 Mar 2025): construction 1,640 direct / 7,080 indirect / 8,720 total job-years on $1.27bn direct construction cost; operation 124 direct / 94 indirect / 218 total FTE."},{"n":15,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-73761707%2120250321T025108.188+GMT","desc":"SSD application form: 'Date Submitted: 21/03/2025'; EDC AUD2,168,267,746; Indicative Operation Jobs 106; Indicative Construction Jobs 1,076; total power consumption 202.4 MW; applicant contact Ben Avallone, LCI."},{"n":16,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-67670218%2120240723T013145.564+GMT","desc":"Request for SEARs form (Date Submitted 23/07/2024): EDC AUD2,300,000,000; Indicative Operation Jobs 100; Indicative Construction Jobs 400; GFA 53,750 sqm; 202 MW."},{"n":17,"url":"https://propertymarkets.news/amazon-acquires-2nd-glendenning-site/","desc":"Australian Property Markets News, 10 Jan 2023: Amazon acquired 2 Glendenning Rd, Glendenning (10.4 ha, three buildings) for $181m; contracts settled 23 Dec 2022."}]},{"id":"aws-gregory-hills","name":"AWS Gregory Hills (SYD091, 43-61 Turner Road Data Centre)","operator":"Amazon Web Services","state":"NSW","suburb":"Gregory Hills","status":"under_construction","address":"43-61 Turner Road, Gregory Hills NSW 2557","postcode":"2557","lat":-34.02783,"lon":150.76106,"geo_note":"Geocoded from street address via NSW Spatial Services GNAF address point for '43 TURNER ROAD GREGORY HILLS' (-34.027825, 150.761057); '61 TURNER ROAD GREGORY HILLS' is at -34.028755, 150.762693. SSD application form (source 3) gives site coordinates -34.028123, 150.762. Address point, not building centroid.","mw":53.0,"mw_note":"Assessment Report Table 1: 'Construction and operation of a 61.7 MW (53 MW IT Load) data centre containing 12 data halls over two-storeys'. EIS, application form and project page describe the proposal as ~53 MW 'power consumption/capacity' (sources 1-3); the SEARs request (source 12) gives 'IT MW capacity | approximately 53MW'.","mw_grid":61.7,"mw_grid_note":"Consent Schedule 1: 'a data centre with a total power consumption of 61.7 megawatts'; AR 'Maximum power consumption 61.7 MW (53 MW IT Load)'; notice of commencement 'operational capacity of 61.7 MW' (source 7). Consent A6 caps back-up generators at 'a total installed generating capacity of 74 megawatts'.","cost":800.0,"cost_note":"Notice of Decision: 'a capital investment of $800 million'; AR: 'Estimated Development Cost $800,000,000'; EIS: 'about $800M (excl. GST, see Appendix V Cost Summary)'. SSD application form (source 3) states 'Estimated Development Cost (excl GST) AUD859,709,407.00'. SEARs request (Feb 2024, source 12): 'expected CIV is approximately $450M'. Separate early works DA/2024/616/1 reported at $29m (source 16).","builder":"FDC Construction (NSW) Pty Ltd","builder_note":"Head contractor per construction sub-plans prepared by JBS&G for 'FDC Construction (NSW) Pty Ltd (FDC, the Client)' for 'the SYD091 Main Works project' under SSD-68013714, 'for incorporation with Construction Environmental Management Plan (CEMP) developed for the site by FDC'; 'FDC are currently delivering the SYD091 Early Works under a Camden Council DA Consent (DA/2024/616/1)' (sources 8, 9, 18, Mar 2026). The CEMP itself and a contractor press release were not found.","developer":"Amazon Web Services","planning":{"authority":"NSW DPHI","pathway":"SSD","ref":"SSD-68013714","lodged":"2025-02-07","determined":"2025-11-21","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/43-61-turner-road-data-centre"},"jobs_c":{"value":100,"basis":"peak","scope":"direct","note":"EIS s3.9.3 Workforce: 'About 100 people would be needed to build the Proposal during peak construction stages (Activity 4 and Activity 5)'.","source":2},"jobs_c_other":[{"value":100,"basis":"unstated","scope":"unstated","note":"Assessment Report: 'up to 100 full-time equivalent construction jobs' (Table 1: '100 full-time equivalent construction jobs'); same number as EIS peak figure.","source":4},{"value":100,"basis":"unstated","scope":"unstated","note":"Notice of Decision: 'the creation of up to 100 construction jobs'. Application form (source 3): 'Indicative Construction Jobs 100'; SIA (source 10): 'The Proposal would generate 100 jobs during construction'.","source":6}],"jobs_o":{"value":50,"basis":"ongoing_headcount","scope":"direct","note":"EIS: 'The Proposal would support up to 100 construction jobs and 50 full-time operational jobs'; traffic section: 'Up to 50 full-time employees, comprising 26 office personnel and 24 non-office personnel will be present onsite in a typical day'. NoD/AR: '50 operational jobs'.","source":2},"jobs_o_other":[{"value":70,"basis":"ongoing_headcount","scope":"direct","note":"Submissions Report parking response: '50 full-time staff, 10 contractors, and 10 visitors over a full day' (70 people incl. contractors and visitors; parking basis).","source":11}],"start":{"value":"2026-04-17","precision":"day","note":"Anticipated, not confirmed: Notice of Commencement (signed Simon Humphreys, dated 11 March 2026) 'anticipated commencement of construction date of 17th April 2026'; construction not staged. FDC's Construction WMP (source 8, 25 Mar 2026) program: Early Works (DA/2024/616/1) 'October 2025 to November 2028'; Main Works earthworks 'July 2026 to October 2026', structure and envelope Aug 2026 - Jun 2028; it reports the site has already 'undergone dam decommissioning, site clearance, bulk earthworks'. Status set to under_construction on the basis of FDC early works on site."},"end":{"value":"2028-11","precision":"month","note":"Expected: Construction WMP program 'Commissioning April 2028 to November 2028'. EIS (source 2): building complete Q2 2027, 'fully operational in Q2 2028'."},"year":"2028","confidence":"high","review":"","questions":["Actual commencement of SSD main works (notice anticipated 17 Apr 2026; FDC program shows main-works earthworks from Jul 2026) not confirmed","Builder taken from FDC-commissioned construction sub-plans (WMP, spill and dust plans); CEMP / contractor announcement not found","Operator attribution to AWS rests on drawings marked 'AMAZON CONFIDENTIAL' / 'PROVIDED BY AWS' and press reporting of Amazon as early-works applicant; AWS has not publicly announced the site","status 'under_construction' accepted on available evidence (decision 2026-09-27); confirm when a commencement/completion record appears"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/43-61-turner-road-data-centre","desc":"accessed 2026-09-27 — NSW Planning Portal project page SSD-68013714: 'Construction and operation of data centre with a power consumption capacity of 53 megawatts (MW), 20 back-up diesel generators...'; LGA Camden; Decision Approved; Determination Date 21/11/2025; Decider Director; Last Modified By SSD-68013714-Mod-1 on 26/06/2026. Documents load from /major-projects-attachments-data/74125891/folder_<n>/attachment (post-approval folders 230, 233, 235 via postAttachment)."},{"n":2,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120250207T055133.690+GMT","desc":"accessed 2026-09-27 — Environmental Impact Statement, 43-61 Turner Road Data Centre (Arup, Rev 1 Final, February 2025): ~53 MW; 'estimated development cost is about $800M (excl. GST)'; s3.9.3 'About 100 people would be needed to build the Proposal during peak construction stages'; 'up to 100 construction jobs and 50 full-time operational jobs'; 'Up to 50 full-time employees, comprising 26 office personnel and 24 non-office personnel'; building construction Q1 2026 - Q2 2027, fully operational Q2 2028."},{"n":3,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120250207T061537.971+GMT","desc":"accessed 2026-09-27 — SSD application form: 'Date Submitted: 07/02/2025'; applicant ARUP PTY LIMITED (ABN 18000966165); 'Estimated Development Cost (excl GST) AUD859,709,407.00'; 'Indicative Operation Jobs 50'; 'Indicative Construction Jobs 100'; GFA 14,941 sqm; 'approximately 53 MW'; site coordinates -34.028123, 150.762; Lots 14-17 DP 28024; site area 97,400 sqm."},{"n":4,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120251121T045241.327+GMT","desc":"accessed 2026-09-27 — DPHI Assessment Report SSD-68013714 (Nov 2025): applicant Arup 'acts on behalf of a multinational data centre operation'; Table 1 '61.7 MW (53 MW IT Load)', 12 data halls, 27 back-up generators, EDC $800,000,000, '100 full-time equivalent construction jobs and 50 operational jobs', construction over two years; early works DA/2024/616/1 approved by Camden Council 17 July 2025."},{"n":5,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120251121T045241.066+GMT","desc":"accessed 2026-09-27 — Signed Development Consent SSD-68013714, Joanna Bakopanos, A/Director Industry Assessments, 'Sydney 21 November 2025', delegate of the Minister; Applicant ARUP Pty Ltd; site 'Lots 14-17 DP 28024, 43-61 Turner Road, Gregory Hills'; 'total power consumption of 61.7 megawatts, comprising 12 data halls'; A6 generators max 74 MW installed."},{"n":6,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120251121T045240.855+GMT","desc":"accessed 2026-09-27 — SSD Notice of Decision: 'Date of decision 21 November 2025'; 'a capital investment of $800 million and the creation of up to 100 construction jobs and 50 operational jobs'; exhibited 5 March - 1 April 2025."},{"n":7,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-PA-2%2120260310T234929.063+GMT","desc":"accessed 2026-09-27 — 'A9 A10 Notice of Commencement Signed' (11 March 2026, signed Simon Humphreys): 'Commencement of construction of a two-storey data centre building with an operational capacity of 61.7 MW'; 'anticipated commencement of construction date of 17th April 2026'; construction not staged."},{"n":8,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-PA-11%2120260330T044932.039+GMT","desc":"accessed 2026-09-27 — Main Works (Construction) Waste Management Plan Rev 1, SYD091 Sydney Data Centre, 43-61 Turner Rd, Gregory Hills, prepared by JBS&G for FDC Construction (NSW) Pty Ltd, 25 March 2026: FDC is the client; WMP for incorporation in the CEMP 'developed for the site by FDC'; 'FDC are currently delivering the SYD091 Early Works' (DA/2024/616/1); postcode 2557; program Early Works Oct 2025 - Nov 2028, Main Works earthworks Jul-Oct 2026, structure Aug 2026 - Jun 2028, fit-out Jan 2027 - Oct 2028, commissioning Apr-Nov 2028."},{"n":9,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-PA-8%2120260330T042841.642+GMT","desc":"accessed 2026-09-27 — Spill Management Plan Rev 3 (JBS&G to FDC Construction (NSW) Pty Ltd, 27 March 2026) for SYD091; attached drawings marked 'AMAZON CONFIDENTIAL' and '132KV EASEMENT FOR HV SUBSTATION - PROVIDED BY AWS'."},{"n":10,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120250207T055131.120+GMT","desc":"accessed 2026-09-27 — Social Impact Assessment (EIS Appendix T, Arup): 'IT capacity of about 53 megawatts (MW)'; 'The Proposal would generate 100 jobs during construction and 50 jobs once operational'."},{"n":11,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=EXH-80565207%2120250704T070013.262+GMT","desc":"accessed 2026-09-27 — Submissions Report (Arup, July 2025): 53 MW; parking response '50 full-time staff, 10 contractors, and 10 visitors over a full day'; 'around 100 jobs' during construction."},{"n":12,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-67981456%2120240227T002411.092+GMT","desc":"accessed 2026-09-27 — Arup request for industry-specific SEARs, 27 February 2024: 'The expected CIV is approximately $450M'; 'IT MW capacity approximately 53MW'; 12 data halls."},{"n":13,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/modification-1-substation-layout-changes","desc":"accessed 2026-09-27 — Mod 1 project page (SSD-68013714-Mod-1): 'Modifications to onsite substation building to accommodate additional electrical equipment, widening of the substation access road and relocating the MV (switchgear) building'."},{"n":14,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-MOD-1%2120260626T044816.432+GMT","desc":"accessed 2026-09-27 — Mod 1 Assessment Report (June 2026): lodged 28 May 2026 by Arup under s4.55(1A); 'two-storey, 61.7 megawatt (MW) data centre'; '61.7-megawatt (MW) data centre (53 MW IT load) comprising 12 data halls'."},{"n":15,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-MOD-1%2120260626T044816.793+GMT","desc":"accessed 2026-09-27 — Mod 1 instrument of modification dated 26 June 2026."},{"n":16,"url":"https://www.theurbandeveloper.com/articles/amazon-lays-out-south-sydney-data-centre-plans","desc":"accessed 2026-09-27 — The Urban Developer, 15 Jan 2025: 'Amazon Corporate Services' seeking consent for $29m early works at 43-61 Turner Road, Gregory Hills; site bought March 2022 for $30.18m; 9.4 ha from four parcels."},{"n":17,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 — NSW Spatial Services Geocoded Addressing Theme (GNAF address points), queried address = '43 TURNER ROAD GREGORY HILLS' and '61 TURNER ROAD GREGORY HILLS'; supports lat/lon."},{"n":18,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-PA-4%2120260330T035416.221+GMT","desc":"accessed 2026-09-27 — Dust and Air Quality Management Plan Rev 1, SYD091 Sydney Data Centre, prepared by JBS&G for FDC Construction (NSW) Pty Ltd, 25 March 2026 (corroborates FDC as construction contractor)."}]},{"id":"aws-smeaton-grange-station","name":"Smeaton Grange 'Station'","operator":"Amazon Web Services","state":"NSW","suburb":"Smeaton Grange","status":"withdrawn","address":"52 Turner Road, Smeaton Grange NSW","postcode":"2567","lat":-34.03063,"lon":150.75997,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 52 TURNER ROAD SMEATON GRANGE. Address point, not building centroid; campus spans a larger lot.","mw":40.0,"mw_note":"portal description: 'data centre with a capacity of 40 MW'; IT vs total not specified. Baxtel/DCD also report 40 MW","mw_grid":null,"mw_grid_note":"","cost":50.0,"cost_note":"~AU$50m cited at SEARs stage (DCD); not a determined CIV","builder":null,"builder_note":"","developer":"Amazon Web Services","planning":{"authority":"NSW Department of Planning, Housing and Infrastructure (DPHI)","pathway":"SSD","ref":"SSD-60185233","lodged":null,"determined":null,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/52-turner-road-data-centre"},"jobs_c":null,"jobs_c_other":[],"jobs_o":null,"jobs_o_other":[],"start":{"value":null,"precision":null,"note":"not built"},"end":{"value":null,"precision":null,"note":"not built"},"year":null,"confidence":"low","review":"","questions":["scope: status 'withdrawn' - 40 MW proposal (SSD-60185233) never progressed past SEARs (issued 20 Jul 2023) and is shown as 'Withdrawn' on the NSW planning portal; kept on the list as withdrawn, not counted as in scope","existing AWS facility nearby at 42A Bluett Drive, Smeaton Grange (SYD52 / Baxtel B1-B4) - Baxtel's 'second facility in Smeaton Grange Park' may conflate sites","successor project: aws-gregory-hills (43-61 Turner Road, Gregory Hills, SSD-68013714)"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://baxtel.com/data-centers/amazon-aws","desc":"Baxtel: AWS data centre with 40 MW IT, second facility in Smeaton Grange Park; land on Turner Road bought Mar 2022 for AU$30.18m."},{"n":2,"url":"https://www.datacenterdynamics.com/en/news/amazon-withdraws-plan-for-40mw-data-center-in-sydney-australia/","desc":"AWS sought SEARs for a 40 MW data centre at 52 Turner Road, Smeaton Grange (~AU$50m); application withdrawn by Arup."},{"n":3,"url":"https://www.theurbandeveloper.com/articles/amazon-lays-out-south-sydney-data-centre-plans","desc":"initial proposal at 52 Turner Road, Smeaton Grange cancelled Nov 2024; Amazon moving to 43-61 Turner Road, Gregory Hills (9.4 ha); early works DA to Camden Council ~$29m."},{"n":4,"url":"https://www.itnews.com.au/news/aws-linked-to-fresh-450m-sydney-data-centre-build-606318","desc":"AWS-linked $450m data centre at 43-61 Turner Road, Gregory Hills, 53 MW; ~2 km from existing AWS facility at 42A Bluett Drive, Smeaton Grange."},{"n":5,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120250207T055130.541+GMT","desc":"EIS document for SSD-68013714 data centre at 43-61 Turner Road, Gregory Hills NSW 2557; 53 MW; construction Q1 2026 to Q2 2027, fully operational Q2 2028 (per search extract)."},{"n":6,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/43-61-turner-road-data-centre","desc":"portal project page for 43-61 Turner Road Data Centre (SSD-68013714, Camden), fetched: Decision Approved, Determination Date 21/11/2025, Decider Director; 'power consumption capacity of 53 megawatts (MW)'; Modification 1 - Substation layout changes, last modified 26/06/2026 (context only - successor site)."},{"n":7,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '52 TURNER ROAD SMEATON GRANGE'; supports lat/lon."},{"n":8,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-60185233%2120230719T232129.351+GMT","desc":"Industry Specific SEARs for SSD-60185233 '52 Turner Road Data Centre', Location 1/DP603134 within Camden, Applicant ARUP PTY LIMITED, Date of issue 20/07/2023."},{"n":9,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/52-turner-road-data-centre","desc":"portal project page, fetched: SSD-60185233, 'Current Status: Withdrawn'; 'Construction and operation of a data centre with a capacity of 40 MW including emergency back-up generators, cooling plant, diesel and lithium ion battery storage, substation and associated infrastructure'; only document is the SEARs."},{"n":10,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714%2120251121T045240.855+GMT","desc":"and https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-68013714-PA-2%2120260310T234929.063+GMT - (successor site, context only) SSD-68013714 Notice of Decision: consent granted 21 November 2025, applicant ARUP PTY LIMITED, 'capital investment of $800 million and the creation of up to 100 construction jobs and 50 operational jobs'; A9/A10 notice dated 11 March 2026: anticipated commencement of construction 17 April 2026, not staged, building 'with an operational capacity of 61.7 MW'."}]},{"id":"cdc-ec2","name":"CDC Eastern Creek 2","operator":"CDC Data Centres","state":"NSW","suburb":"Eastern Creek","status":"operational","address":"17 Roberts Road, Eastern Creek NSW 2766","postcode":"2766","lat":-33.81826,"lon":150.83863,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 17 ROBERTS ROAD EASTERN CREEK. Address point, not building centroid; campus spans a larger lot.","mw":13.0,"mw_note":"13 MW per CDC Oct 2019 deck; DCD Dec 2022 gives 20 MW (source 6) - may reflect later upgrade.","mw_grid":null,"mw_grid_note":"","cost":null,"cost_note":"","builder":null,"builder_note":"Fit-out contractor not found.","developer":"CDC Data Centres","planning":{"authority":"NSW Minister for Planning","pathway":"Part 3A (Major Project)","ref":"MP10_0142","lodged":null,"determined":"2010-12-07","url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231209.227+GMT"},"jobs_c":null,"jobs_c_other":[],"jobs_o":null,"jobs_o_other":[],"start":{"value":null,"precision":null,"note":"CDC works started after acquisition (14 Dec 2018); a complying development certificate for 'Internal fit-out of the existing data storage facility' (CDC-19-00160) was issued 19 Feb 2019 (source 9). Start date not stated."},"end":{"value":"2019-12","precision":"month","note":"Planned 'final delivery date' per Oct 2019 deck; actual completion not confirmed. A certificate CDC-21-00942 'CDC2 - Completion of Construction including fit out and essential services' was issued 21 May 2021 (source 10); if 'CDC2' is EC2, works continued into 2021."},"year":"2019","confidence":"medium","review":"","questions":["completion date: Dec 2019 planned delivery vs 'CDC2 - Completion of Construction' certificate (CDC-21-00942, May 2021) - confirm which applies (in scope either way: CDC fit-out of an existing shell counts as a completion, per decision 2026-09-27)","mw_it: 13 MW (2019) vs 20 MW (DCD 2022).","builder/fit-out contractor not found"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://infratil.com/news/cdc-acquires-data-centre-facility-in-sydney-nsw/","desc":"(accessed 2026-09-27) - Infratil/CDC release 14 Dec 2018: CDC acquired DXC Technology's Eastern Creek data centre facility (~145,000 m2 site) incl. an existing operational data centre with capacity to extend to 19 MW; remainder vacant land. (Read via search snippet; direct fetch blocked by egress proxy.)"},{"n":2,"url":"https://infratil.com/news/infratil-2019-sydney-investor-day/2019-sydney-investor-day-cdc-data-centres/","desc":"(accessed 2026-09-27) - CDC Oct 2019 investor presentation: former HP 'Aurora' centre on 15 ha acquired Dec 2018; two existing 6,000 m2 data halls - EC1 6 MW (occupied by enterprise and government clients), EC2 13 MW largely handed over with final delivery Dec 2019. (Search snippet.)"},{"n":3,"url":"https://www.itnews.com.au/news/hp-lifts-lid-on-sydney-data-centre-304750","desc":"(accessed 2026-09-27) - iTnews 2012: HP Aurora first phase completed, first active services 1 Dec (2011); initial build A$119m, ~A$200m spent on site; plan for three separate buildings, first two with two data halls each. (Search snippet.)"},{"n":4,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-575%2120190510T023834.435+GMT","desc":"(accessed 2026-09-27) - Request for SEARs, 9 May 2019, prepared for Canberra Data Centres Pty Ltd: 17 Roberts Road, Eastern Creek, Lot 2 DP 1159804; SSDA for site preparation, four large warehouse (data centre) buildings, ancillary office; estimated capital investment value $506,109,930. (Search snippet; fetch blocked.) [verified 2026-09-27: PDF read directly; confirms $506,109,930 and 'Four 3 storeys warehouse facilities, providing a total of 42,170sqm'. This four-building scheme included Building E3, later removed from the SSD scope (Sept 2019), and the EIS CIV fell to $291,465,000.]"},{"n":5,"url":"https://www.planningalerts.org.au/applications/2079307","desc":"(accessed 2026-09-27) - PlanningAlerts, 12 Aug 2021 (Blacktown City Council): request for comments re EIS, Roberts Road Data Centre SSD-10330 - 4 x 3-storey buildings, 42,170 m2 GFA, 2 office buildings; search summary associates it with Data Centre Building EC4. Postcode 2766. (Search snippet.)"},{"n":6,"url":"https://www.datacenterdynamics.com/en/news/cdc-planning-two-more-data-center-buildings-at-eastern-creek-campus-in-sydney-australia/","desc":"(accessed 2026-09-27) - DCD, Dec 2022: EC1 7 MW, EC2 20 MW, EC3 42 MW, EC4 54 MW (total 123 MW); EC5+EC6 to add 108 MW. (Search snippet; fetch blocked.)"},{"n":7,"url":"https://cdc.com/locations/sydney/","desc":"(accessed 2026-09-27) - CDC Sydney locations page: Eastern Creek campus has four operational data centres (EC1-EC4) and two under construction (EC5, EC6); >200 MW campus. (Search snippet.) [2026-09-27: this URL now returns 404; current page is https://cdc.com/locations/sydney-and-regional-nsw/ which says 'Eastern Creek has six operational data centres' - see new source below.]"},{"n":8,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '17 ROBERTS ROAD EASTERN CREEK'; supports lat/lon."},{"n":9,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231209.227+GMT","desc":"(accessed 2026-09-27) - DPIE SSD-10330 Assessment Report, July 2020 (PDF, read directly): expansion comprises Building 4 (16,979 m2), Building 5 (12,292 m2), Building 6 (12,358 m2) + outbuildings, total GFA ~42,222 m2, 22.6 m high, built in phases over up to five years (Phase A rooftop plant on Building E3; C/D/E Buildings 4/5/6); CIV $291,465,000; 'Employment 448 construction jobs and 10 operational jobs'; 'a maximum of 350 workers on-site at any given time'; existing data centre 'in operation since 2012' and continues under project approval 10_0142 (the then Minister for Planning, 7 December 2010, 'two data storage cells'); Table 1 lists complying development certificates incl. CDC-19-00160 (internal fit-out of existing facility, 19 Feb 2019), CDC-19-01090 (groundworks and first floor slab for Building E3, 26 Jul 2019), CDC-19-01613 (construction of Building E3 to 15 m, 25 Oct 2019); construction of Building E3 'currently underway'."},{"n":10,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-1%2120240417T064710.248+GMT","desc":"(accessed 2026-09-27) - SSD-10330-Mod-1 Assessment Report (DPHI, PDF read directly): lodged 8 Dec 2023, approved 17 Apr 2024; Buildings 5 and 6 increased from three to four storeys, GFA Building 5 22,650 -> 27,835 m2 and Building 6 22,636 -> 27,675 m2; 'Phases A, B and G have been fully constructed, whereas Phases C (back-up generator not yet constructed) and E (Building 6 not yet constructed) are partly constructed and operational. Phases D and F have not commenced construction.'; related approvals incl. CDC-21-00315 ('CDC 1 - Extension and internal alterations', 25 Feb 2021), CDC-21-00681 (Building E3 fit out, 20 Apr 2021), CDC-21-00942 ('CDC2 - Completion of Construction including fit out and essential services', 21 May 2021), CDC-21-01145 ('Construction of a Data Center - Building EC3', 23 Jun 2021), CDC-23-01195 (office space in EC1, 10 Aug 2023)."},{"n":11,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-2%2120250924T112520.656+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Mod 2 Modification Report (Urbis, Sept 2025, PDF read directly): Building 4 'has been constructed'; Buildings 5 and 6 'currently under construction'; generators west of EC6 serving EC5 and EC6; describes original approval as 'Part 3A approval, MP10_0142 (approved 7 December 2012)'."},{"n":12,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120191128T052134.408+GMT","desc":"(accessed 2026-09-27) - SSD-10330 EIS (Urbis, dated 22 Nov 2019, PDF read directly): CIV $291,465,000; staffing 'up to 10 full time equivalent job and 6 contract jobs' (Operational Management Staff 6, Security Guards 4; Maintenance Contractors 6 part-time); 'It is estimated that a total of 448 construction job will be created'; Building E3 removed from SSD scope and built under Complying Development Certificates (groundworks/slab CDC certified by Certis Pty Ltd 26 Jul 2019) 'to facilitate commencement of operation on the 1st of September 2020'; additional electrical demand for Buildings 4, 5 & 6 'approximately 100MVA'; 157.2 MVA load application lodged with Endeavour Energy."},{"n":13,"url":"https://cdc.com/locations/sydney-and-regional-nsw/","desc":"(accessed 2026-09-27) - CDC Sydney and regional NSW page (fetched directly; the old /locations/sydney/ URL now returns 404): 'Eastern Creek has six operational data centres'; campus 'over 200 MW of capacity'. No per-building MW or dates."}]},{"id":"cdc-ec3","name":"CDC Eastern Creek 3","operator":"CDC Data Centres","state":"NSW","suburb":"Eastern Creek","status":"operational","address":"17 Roberts Road, Eastern Creek NSW 2766","postcode":"2766","lat":-33.81826,"lon":150.83863,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 17 ROBERTS ROAD EASTERN CREEK. Address point, not building centroid; campus spans a larger lot.","mw":42.0,"mw_note":"42 MW per DCD Dec 2022 and Baxtel (source 2); CDC Oct 2019 deck reportedly 25 MW (per master.csv notes, not re-verified).","mw_grid":null,"mw_grid_note":"","cost":null,"cost_note":"No EC3-specific cost found. The May 2019 SEARs request CIV of $506,109,930 (source 5) was for a four-building scheme that then included Building E3. E3 was removed from the SSD in Sept 2019, and the SSD CIV of $291,465,000 covers Buildings 4-6 only.","builder":"Hindmarsh","builder_note":"Hindmarsh Constructions Australia. The Sept 2020 CEMP says HCA was engaged by CDC for a multi-staged construction of 'Four new buildings' at the site, and Green Civil (source 14) lists a Hindmarsh/CDC job from April 2019 covering 'four new data centre buildings and an extension to the existing building'. The four new buildings are taken to be EC3-EC6, but neither source names EC3 explicitly.","developer":"CDC Data Centres","planning":{"authority":"Private certifier (complying development)","pathway":"Complying development (SEPP (Exempt and Complying Development Codes) 2008, Commercial and Industrial (New Buildings and Additions) Code)","ref":"CDC-19-01613","lodged":null,"determined":"2019-10-25","url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231209.227+GMT"},"jobs_c":null,"jobs_c_other":[],"jobs_o":null,"jobs_o_other":[],"start":{"value":"2019","precision":"year","note":"The groundworks/ground floor slab certificate for Building E3 was certified 26 Jul 2019. The EIS says the certificates were sought 'to expedite commencement of onsite works' so that operation could begin on 1 Sep 2020. Exact start date not stated. CDC (ARN) says campus construction began in 2018."},"end":{"value":"2021-02","precision":"month","note":"Reported as completed (fit-out ongoing) in 16 Feb 2021 presentation, i.e. completed on or before this; Baxtel gives operational 2021 (source 2). The EIS targeted operation from 1 Sep 2020. The Assessment Report (Jul 2020) says E3 construction was 'currently underway'. Later certificates for E3 fit-out (Apr 2021) and 'Construction of a Data Center - Building EC3' (Jun 2021) show works continued into 2021 (source 12)."},"year":"2021","confidence":"high","review":"","questions":["builder for EC3 not named explicitly (Hindmarsh inferred from its CEMP's 'four new buildings' scope)","mw_it: 42 MW (2022) vs 25 MW (2019 plan); both snippet-only (DCD/Infratil blocked)","exact construction start and completion dates not confirmed"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://infratil.com/news/infratil-2021-investor-day/cdc-data-centres/","desc":"(accessed 2026-09-27) - CDC Infratil investor day presentation 16 Feb 2021: Eastern Creek 3 completed, customer fit-out works ongoing. (Search snippet.)"},{"n":2,"url":"https://baxtel.com/data-center/cdc-eastern-creek-3","desc":"(accessed 2026-09-27) - Baxtel EC3 page: third building, operational 2021, 42 MW. (Search snippet.)"},{"n":3,"url":"https://www.datacenterdynamics.com/en/news/cdc-planning-two-more-data-center-buildings-at-eastern-creek-campus-in-sydney-australia/","desc":"(accessed 2026-09-27) - DCD, Dec 2022: EC1 7 MW, EC2 20 MW, EC3 42 MW, EC4 54 MW (total 123 MW); EC5+EC6 to add 108 MW. (Search snippet; fetch blocked.)"},{"n":4,"url":"https://cdc.com/locations/sydney/","desc":"(accessed 2026-09-27) - CDC Sydney locations page: Eastern Creek campus has four operational data centres (EC1-EC4) and two under construction (EC5, EC6); >200 MW campus. (Search snippet.) [2026-09-27: this URL now returns 404; current page is https://cdc.com/locations/sydney-and-regional-nsw/ which says 'Eastern Creek has six operational data centres' - see new source below.]"},{"n":5,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-575%2120190510T023834.435+GMT","desc":"(accessed 2026-09-27) - Request for SEARs, 9 May 2019, prepared for Canberra Data Centres Pty Ltd: 17 Roberts Road, Eastern Creek, Lot 2 DP 1159804; SSDA for site preparation, four large warehouse (data centre) buildings, ancillary office; estimated capital investment value $506,109,930. (Search snippet; fetch blocked.) [verified 2026-09-27: PDF read directly; confirms $506,109,930 and 'Four 3 storeys warehouse facilities, providing a total of 42,170sqm'. This four-building scheme included Building E3, later removed from the SSD scope (Sept 2019), and the EIS CIV fell to $291,465,000.]"},{"n":6,"url":"https://www.planningalerts.org.au/applications/2079307","desc":"(accessed 2026-09-27) - PlanningAlerts, 12 Aug 2021 (Blacktown City Council): request for comments re EIS, Roberts Road Data Centre SSD-10330 - 4 x 3-storey buildings, 42,170 m2 GFA, 2 office buildings; search summary associates it with Data Centre Building EC4. Postcode 2766. (Search snippet.)"},{"n":7,"url":"https://www.arnnet.com.au/article/1257955/cdc-officially-opens-1-5b-eastern-creek-data-centre.html","desc":"(accessed 2026-09-27) - ARN, Dec 2022: CDC officially opened A$1.5bn Eastern Creek campus (6 Dec 2022); four data centres, combined 123 MW; construction of two more (EC5, EC6) to start next year adding 108 MW; further A$1bn investment. (Search snippet.) [verified 2026-09-27: article read directly (7 Dec 2022): opened 6 Dec; 'four data centres are delivering a combined capacity of 123 megawatts, and we will start construction on two more on this site next year — to add another 108 megawatts'; additional $1 billion; 'Construction of the Eastern Creek Campus began in 2018 and has created hundreds of jobs'.]"},{"n":8,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '17 ROBERTS ROAD EASTERN CREEK'; supports lat/lon."},{"n":9,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231209.227+GMT","desc":"(accessed 2026-09-27) - DPIE SSD-10330 Assessment Report, July 2020 (PDF, read directly): expansion comprises Building 4 (16,979 m2), Building 5 (12,292 m2), Building 6 (12,358 m2) + outbuildings, total GFA ~42,222 m2, 22.6 m high, built in phases over up to five years (Phase A rooftop plant on Building E3; C/D/E Buildings 4/5/6); CIV $291,465,000; 'Employment 448 construction jobs and 10 operational jobs'; 'a maximum of 350 workers on-site at any given time'; existing data centre 'in operation since 2012' and continues under project approval 10_0142 (the then Minister for Planning, 7 December 2010, 'two data storage cells'); Table 1 lists complying development certificates incl. CDC-19-00160 (internal fit-out of existing facility, 19 Feb 2019), CDC-19-01090 (groundworks and first floor slab for Building E3, 26 Jul 2019), CDC-19-01613 (construction of Building E3 to 15 m, 25 Oct 2019); construction of Building E3 'currently underway'."},{"n":10,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120191128T052134.408+GMT","desc":"(accessed 2026-09-27) - SSD-10330 EIS (Urbis, dated 22 Nov 2019, PDF read directly): CIV $291,465,000; staffing 'up to 10 full time equivalent job and 6 contract jobs' (Operational Management Staff 6, Security Guards 4; Maintenance Contractors 6 part-time); 'It is estimated that a total of 448 construction job will be created'; Building E3 removed from SSD scope and built under Complying Development Certificates (groundworks/slab CDC certified by Certis Pty Ltd 26 Jul 2019) 'to facilitate commencement of operation on the 1st of September 2020'; additional electrical demand for Buildings 4, 5 & 6 'approximately 100MVA'; 157.2 MVA load application lodged with Endeavour Energy."},{"n":11,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120190920T003153.514+GMT","desc":"(accessed 2026-09-27) - Urbis request for amended SEARs / development scope, Sept 2019 (PDF, read directly): Building E3 (up to 15 m) and site preparation removed from SSD-10330 scope and approved/constructed under Complying Development Certificates; E3 rooftop plant remains in SSD."},{"n":12,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-1%2120240417T064710.248+GMT","desc":"(accessed 2026-09-27) - SSD-10330-Mod-1 Assessment Report (DPHI, PDF read directly): lodged 8 Dec 2023, approved 17 Apr 2024; Buildings 5 and 6 increased from three to four storeys, GFA Building 5 22,650 -> 27,835 m2 and Building 6 22,636 -> 27,675 m2; 'Phases A, B and G have been fully constructed, whereas Phases C (back-up generator not yet constructed) and E (Building 6 not yet constructed) are partly constructed and operational. Phases D and F have not commenced construction.'; related approvals incl. CDC-21-00315 ('CDC 1 - Extension and internal alterations', 25 Feb 2021), CDC-21-00681 (Building E3 fit out, 20 Apr 2021), CDC-21-00942 ('CDC2 - Completion of Construction including fit out and essential services', 21 May 2021), CDC-21-01145 ('Construction of a Data Center - Building EC3', 23 Jun 2021), CDC-23-01195 (office space in EC1, 10 Aug 2023)."},{"n":13,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-PA-7%2120200924T223541.523+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Construction Environmental Management Plan Rev 06 (Hindmarsh, Sept 2020, PDF read directly): 'Hindmarsh Constructions Australia (HCA) have been engaged by Canberra Data Centres (CDC) to deliver a multiple staged construction of data-centre buildings at 17 Roberts Road Eastern Creek' comprising 'Four new buildings varying in height', '150MW capacity'."},{"n":14,"url":"https://greencivilau.com.au/eastern-creek-data-centre-nsw","desc":"(accessed 2026-09-27) - Green Civil Australia project page (fetched directly): client 'Hindmarsh, Canberra Data Centres (CDC)'; time period April 2019 - February 2025; 'construction of four new data centre buildings and an extension to the existing building'."},{"n":15,"url":"https://cdc.com/locations/sydney-and-regional-nsw/","desc":"(accessed 2026-09-27) - CDC Sydney and regional NSW page (fetched directly; the old /locations/sydney/ URL now returns 404): 'Eastern Creek has six operational data centres'; campus 'over 200 MW of capacity'. No per-building MW or dates."}]},{"id":"cdc-ec4","name":"CDC Eastern Creek 4","operator":"CDC Data Centres","state":"NSW","suburb":"Eastern Creek","status":"operational","address":"17 Roberts Road, Eastern Creek NSW 2766","postcode":"2766","lat":-33.81826,"lon":150.83863,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 17 ROBERTS ROAD EASTERN CREEK. Address point, not building centroid; campus spans a larger lot.","mw":54.0,"mw_note":"54 MW per DCD Dec 2022; RenewMap lists 78 MW (per master.csv, not re-verified). CEMP (Sept 2020) describes Hindmarsh's four-building scope as '150MW capacity' (source 18). The planning documents give no per-building IT MW.","mw_grid":null,"mw_grid_note":"EIS: calculated additional demand for Buildings 4, 5 and 6 'approximately 100MVA' combined (157.2 MVA load application to Endeavour Energy) (source 16); not per building.","cost":291.465,"cost_note":"RLB CIV statement (13 Nov 2019): 'total expected construction cost for E4, 5 and 6 is $291,465,000 excluding GST'. It excludes mechanical, electrical, communications and security services, BMS, ICT, POD equipment and commissioning. Covers Buildings 4, 5 and 6 together; not apportioned. Same CIV in the EIS, Assessment Report and Notice of Decision (~$291m). The earlier $506,109,930 in the May 2019 SEARs request (source 5) was for a four-building scheme that included Building E3.","builder":"Hindmarsh","builder_note":"Hindmarsh Constructions Australia. It lodged the EC4 construction commencement notice for CDC (27 Oct 2020) and prepared the SSD-10330 CEMP (source 18). Apollo Fabrication delivered EC4 with Hindmarsh in 2022 (source 1).","developer":"CDC Data Centres","planning":{"authority":"NSW Minister for Planning and Public Spaces (determined by DPIE Executive Director, Regions, Industry and Key Sites, under delegation)","pathway":"SSD","ref":"SSD-10330","lodged":"2019-11","determined":"2020-07-14","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/roberts-road-data-centre"},"jobs_c":{"value":350,"basis":"peak","scope":"direct","note":"Assessment Report: 'During construction works, there would be a maximum of 350 workers on-site at any given time, however this would vary significantly depending on the construction stage.' Covers the whole SSD-10330 expansion (Buildings 4, 5 and 6, built over up to five years), not this building alone; not apportioned.","source":14},"jobs_c_other":[{"value":448,"basis":"unstated","scope":"unstated","note":"RLB CIV statement: 'We estimate the total number of construction jobs on this project to be 448.' EIS: 'It is estimated that a total of 448 construction job will be created.' Assessment Report: 'Employment 448 construction jobs'; Notice of Decision: 'the generation of 448 construction jobs' (source 13). Covers Buildings 4-6 together.","source":17}],"jobs_o":{"value":10,"basis":"ongoing_headcount","scope":"direct","note":"EIS: 'On completion of the proposed development, it is estimated up to 10 full time equivalent job and 6 contract jobs could be generated by this site' (Operational Management Staff 6, Security Guards 4). Assessment Report: '10 full-time equivalent operational jobs'; Notice of Decision: 'up to 10 knowledge-intensive operational jobs'. Covers Buildings 4-6 together.","source":16},"jobs_o_other":[{"value":6,"basis":"ongoing_headcount","scope":"direct","note":"EIS: 'Part time staff will comprise: Maintenance Contractors – 6' ('6 contract jobs'). Covers Buildings 4-6.","source":16}],"start":{"value":"2020-11","precision":"month","note":"Hindmarsh letter of 27 Oct 2020 notified that 'Building EC4, generators and associated works' would commence 'in one month's time'. Actual start date not stated."},"end":{"value":"2024-03","precision":"month","note":"Planned. CDC notification (30 Jan 2023): 'a section of EC4 will transition to operation on 1st March 2023 (preliminary operation), with construction activities ongoing until all of EC4 will transition to operation on 1st March 2024 (full operation)'. Earlier record said 2022: Apollo delivered EC4 steel in 2022 (source 1), and the campus was officially opened 6 Dec 2022 with EC4 among four operating data centres (source 9). Mod-2 report (Sept 2025) says Building 4 'has been constructed' (source 22)."},"year":null,"confidence":"medium","review":"","questions":["mw_it: 54 MW (DCD, snippet-only) vs 78 MW (RenewMap)","actual construction start and full-completion dates not confirmed (notified: start ~late Nov 2020; preliminary operation 1 Mar 2023; full operation 1 Mar 2024 planned)","jobs and cost figures are SSD-10330 totals for Buildings 4-6, not EC4 alone"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://apollofabrication.com.au/project-win-cdc-eastern-creek-data-centres-5-6/","desc":"(accessed 2026-09-27) - Apollo Fabrication: won structural steel for EC5 & EC6, 'continuing its partnership with Hindmarsh to deliver EC5 & EC6', having delivered EC4 with Hindmarsh in 2022. (Search snippet.) [verified 2026-09-27: page read directly, dated 6 Jan 2025: 'continue our partnership with Hindmarsh to deliver EC5 & EC6 ... Having delivered EC4 together in 2022'; 2,000 t steel.]"},{"n":2,"url":"https://hindmarsh.com.au/projects/data-centres-laboratories-complex-environments/","desc":"(accessed 2026-09-27) - Hindmarsh projects page: Hindmarsh Constructions constructing EC4 at CDC Eastern Creek Campus. (Search snippet.)"},{"n":3,"url":"https://baxtel.com/data-center/cdc-eastern-creek-4","desc":"(accessed 2026-09-27) - Baxtel EC4 page: fourth building, operational 2022. (Search snippet.)"},{"n":4,"url":"https://www.datacenterdynamics.com/en/news/cdc-planning-two-more-data-center-buildings-at-eastern-creek-campus-in-sydney-australia/","desc":"(accessed 2026-09-27) - DCD, Dec 2022: EC1 7 MW, EC2 20 MW, EC3 42 MW, EC4 54 MW (total 123 MW); EC5+EC6 to add 108 MW. (Search snippet; fetch blocked.)"},{"n":5,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-575%2120190510T023834.435+GMT","desc":"(accessed 2026-09-27) - Request for SEARs, 9 May 2019, prepared for Canberra Data Centres Pty Ltd: 17 Roberts Road, Eastern Creek, Lot 2 DP 1159804; SSDA for site preparation, four large warehouse (data centre) buildings, ancillary office; estimated capital investment value $506,109,930. (Search snippet; fetch blocked.) [verified 2026-09-27: PDF read directly; confirms $506,109,930 and 'Four 3 storeys warehouse facilities, providing a total of 42,170sqm'. This four-building scheme included Building E3, later removed from the SSD scope (Sept 2019), and the EIS CIV fell to $291,465,000.]"},{"n":6,"url":"https://www.planningportal.nsw.gov.au/major-projects/project/12551","desc":"(accessed 2026-09-27) - NSW Planning Portal project page, Roberts Road Data Centre SSD-10330: four data storage buildings (~42,170 m2), two office/admin buildings; Blacktown LGA; determination date 14/07/2020 (per search result summary; page fetch blocked). [verified 2026-09-27: resolves to the Roberts Road Data Centre project page; Determination Date 14/07/2020 confirmed.]"},{"n":7,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330!20191128T050625.103+GMT","desc":"(accessed 2026-09-27) - SSD-10330 EIS document (portal upload 28 Nov 2019): Canberra Data Centres owns 17 Roberts Road, Eastern Creek, site ~14.52 ha; expansion of the existing data centre. (Search snippet.) [verified 2026-09-27: this document is EIS Appendix V, Service Infrastructure Statement (not the main EIS); confirms 17 Roberts Road, Lot 2 DP 1159804, site ~14.52 ha, CDC owns/operates the private HV network.]"},{"n":8,"url":"https://www.planningalerts.org.au/applications/2079307","desc":"(accessed 2026-09-27) - PlanningAlerts, 12 Aug 2021 (Blacktown City Council): request for comments re EIS, Roberts Road Data Centre SSD-10330 - 4 x 3-storey buildings, 42,170 m2 GFA, 2 office buildings; search summary associates it with Data Centre Building EC4. Postcode 2766. (Search snippet.)"},{"n":9,"url":"https://www.arnnet.com.au/article/1257955/cdc-officially-opens-1-5b-eastern-creek-data-centre.html","desc":"(accessed 2026-09-27) - ARN, Dec 2022: CDC officially opened A$1.5bn Eastern Creek campus (6 Dec 2022); four data centres, combined 123 MW; construction of two more (EC5, EC6) to start next year adding 108 MW; further A$1bn investment. (Search snippet.) [verified 2026-09-27: article read directly (7 Dec 2022): opened 6 Dec; 'four data centres are delivering a combined capacity of 123 megawatts, and we will start construction on two more on this site next year — to add another 108 megawatts'; additional $1 billion; 'Construction of the Eastern Creek Campus began in 2018 and has created hundreds of jobs'.]"},{"n":10,"url":"https://cdc.com/locations/sydney/","desc":"(accessed 2026-09-27) - CDC Sydney locations page: Eastern Creek campus has four operational data centres (EC1-EC4) and two under construction (EC5, EC6); >200 MW campus. (Search snippet.) [2026-09-27: this URL now returns 404; current page is https://cdc.com/locations/sydney-and-regional-nsw/ which says 'Eastern Creek has six operational data centres' - see new source below.]"},{"n":11,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '17 ROBERTS ROAD EASTERN CREEK'; supports lat/lon."},{"n":12,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/roberts-road-data-centre","desc":"(accessed 2026-09-27) - NSW Planning Portal project page, Roberts Road Data Centre SSD-10330 (fetched directly): 'An expansion to an existing data centre...'; State Significant Development; Decision Approved; Determination Date 14/07/2020; Decider Executive Director; modifications Mod-1 (height increase), Mod-2 (additional back-up generators and diesel storage), Mod-3 (high-voltage plant), all determined. Document lists read via the portal's attachments-data endpoint (project nid 2366206)."},{"n":13,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231208.689+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Notice of Decision (PDF, read directly): consent granted 14 July 2020 by the Executive Director, Regions, Industry and Key Sites under delegation from the Minister for Planning and Public Spaces (s4.38 EP&A Act); 'capital investment of approximately $291 million and the generation of 448 construction jobs and up to 10 knowledge-intensive operational jobs'; EIS exhibited 11 Dec 2019 - 31 Jan 2020."},{"n":14,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231209.227+GMT","desc":"(accessed 2026-09-27) - DPIE SSD-10330 Assessment Report, July 2020 (PDF, read directly): expansion comprises Building 4 (16,979 m2), Building 5 (12,292 m2), Building 6 (12,358 m2) + outbuildings, total GFA ~42,222 m2, 22.6 m high, built in phases over up to five years (Phase A rooftop plant on Building E3; C/D/E Buildings 4/5/6); CIV $291,465,000; 'Employment 448 construction jobs and 10 operational jobs'; 'a maximum of 350 workers on-site at any given time'; existing data centre 'in operation since 2012' and continues under project approval 10_0142 (the then Minister for Planning, 7 December 2010, 'two data storage cells'); Table 1 lists complying development certificates incl. CDC-19-00160 (internal fit-out of existing facility, 19 Feb 2019), CDC-19-01090 (groundworks and first floor slab for Building E3, 26 Jul 2019), CDC-19-01613 (construction of Building E3 to 15 m, 25 Oct 2019); construction of Building E3 'currently underway'."},{"n":15,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231208.980+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Development Consent, 14 July 2020 (PDF, read directly): condition A7 limits back-up generators to a total installed generating capacity of 170 MW; consent lapses after five years unless physically commenced."},{"n":16,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120191128T052134.408+GMT","desc":"(accessed 2026-09-27) - SSD-10330 EIS (Urbis, dated 22 Nov 2019, PDF read directly): CIV $291,465,000; staffing 'up to 10 full time equivalent job and 6 contract jobs' (Operational Management Staff 6, Security Guards 4; Maintenance Contractors 6 part-time); 'It is estimated that a total of 448 construction job will be created'; Building E3 removed from SSD scope and built under Complying Development Certificates (groundworks/slab CDC certified by Certis Pty Ltd 26 Jul 2019) 'to facilitate commencement of operation on the 1st of September 2020'; additional electrical demand for Buildings 4, 5 & 6 'approximately 100MVA'; 157.2 MVA load application lodged with Endeavour Energy."},{"n":17,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120191206T010324.028+GMT","desc":"(accessed 2026-09-27) - EIS Appendix H, CIV statement by Rider Levett Bucknall, 13 Nov 2019 (PDF, read directly): 'total expected construction cost for E4, 5 and 6 is $291,465,000 excluding GST'; excludes works to existing buildings and mechanical, electrical, communications and security services, BMS, ICT, POD equipment and commissioning; preliminaries/fees advised by Hindmarsh; 'We estimate the total number of construction jobs on this project to be 448.'"},{"n":18,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-PA-7%2120200924T223541.523+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Construction Environmental Management Plan Rev 06 (Hindmarsh, Sept 2020, PDF read directly): 'Hindmarsh Constructions Australia (HCA) have been engaged by Canberra Data Centres (CDC) to deliver a multiple staged construction of data-centre buildings at 17 Roberts Road Eastern Creek' comprising 'Four new buildings varying in height', '150MW capacity'."},{"n":19,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-PA-13%2120260407T035926.926+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Notification of Commencement, Letter No.03, 27 Oct 2020, sent by Hindmarsh on behalf of Canberra Data Centres (PDF, read directly): 'Building EC4, generators and associated works' to commence on site 'in one month's time'."},{"n":20,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-PA-13%2120260407T040057.146+GMT","desc":"(accessed 2026-09-27) - CDC Notification of Commencement of Operation, 30 Jan 2023 (PDF, read directly): a section of EC4 to transition to operation on 1 March 2023 (preliminary), construction ongoing until all of EC4 transitions to operation on 1 March 2024 (full operation); EC5 and EC6 areas remain under construction."},{"n":21,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-1%2120240417T064710.248+GMT","desc":"(accessed 2026-09-27) - SSD-10330-Mod-1 Assessment Report (DPHI, PDF read directly): lodged 8 Dec 2023, approved 17 Apr 2024; Buildings 5 and 6 increased from three to four storeys, GFA Building 5 22,650 -> 27,835 m2 and Building 6 22,636 -> 27,675 m2; 'Phases A, B and G have been fully constructed, whereas Phases C (back-up generator not yet constructed) and E (Building 6 not yet constructed) are partly constructed and operational. Phases D and F have not commenced construction.'; related approvals incl. CDC-21-00315 ('CDC 1 - Extension and internal alterations', 25 Feb 2021), CDC-21-00681 (Building E3 fit out, 20 Apr 2021), CDC-21-00942 ('CDC2 - Completion of Construction including fit out and essential services', 21 May 2021), CDC-21-01145 ('Construction of a Data Center - Building EC3', 23 Jun 2021), CDC-23-01195 (office space in EC1, 10 Aug 2023)."},{"n":22,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-2%2120250924T112520.656+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Mod 2 Modification Report (Urbis, Sept 2025, PDF read directly): Building 4 'has been constructed'; Buildings 5 and 6 'currently under construction'; generators west of EC6 serving EC5 and EC6; describes original approval as 'Part 3A approval, MP10_0142 (approved 7 December 2012)'."},{"n":23,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-2%2120260306T061841.503+GMT","desc":"(accessed 2026-09-27) - SSD-10330-Mod-2 Assessment Report (DPHI, PDF read directly): lodged 9 Oct 2025, approved 6 Mar 2026; back-up generators increased from 48 to 72 (+24)."},{"n":24,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-3%2120260910T045415.386+GMT","desc":"(accessed 2026-09-27) - SSD-10330-Mod-3 Assessment Report (DPHI, PDF read directly): lodged 25 Jun 2026, approved 8 Sep 2026 (new switch room and 60 MVA transformer); states the SSD-10330 expansion 'is currently under construction'."},{"n":25,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-3%2120260910T013413.208+GMT","desc":"(accessed 2026-09-27) - SSD-10330 consolidated consent incorporating Mods 1-3 (PDF, read directly): Mod-1 17 Apr 2024, Mod-2 6 Mar 2026, Mod-3 8 Sep 2026; generator cap (A7) now 238 MW."},{"n":26,"url":"https://cdc.com/locations/sydney-and-regional-nsw/","desc":"(accessed 2026-09-27) - CDC Sydney and regional NSW page (fetched directly; the old /locations/sydney/ URL now returns 404): 'Eastern Creek has six operational data centres'; campus 'over 200 MW of capacity'. No per-building MW or dates."}]},{"id":"cdc-ec5","name":"CDC Eastern Creek 5","operator":"CDC Data Centres","state":"NSW","suburb":"Eastern Creek","status":"under_construction","address":"17 Roberts Road, Eastern Creek NSW 2766","postcode":"2766","lat":-33.81826,"lon":150.83863,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 17 ROBERTS ROAD EASTERN CREEK. Address point, not building centroid; campus spans a larger lot.","mw":null,"mw_note":"EC5+EC6 combined 108 MW ('add another 108 megawatts of capacity', ARN/IT Brief Dec 2022, verified, source 2). Per-building split not stated. ITK lists 79 MW each (per master.csv, not re-verified). The Mod-2 GHG assessment gives 'Maximum site capacity for modified business scenario 220 MW' for the whole six-building campus (source 25).","mw_grid":null,"mw_grid_note":"EIS: additional demand for Buildings 4, 5 and 6 'approximately 100MVA' combined (source 18), pre-Mod-1.","cost":1000.0,"cost_note":"Additional A$1bn investment announced Dec 2022 for EC5 and EC6 together (source 2, verified); not apportioned. The SSD-10330 CIV of $291,465,000 (source 19) is RLB's construction cost for Buildings 4, 5 and 6 together, excluding M&E services and IT equipment.","builder":"Hindmarsh","builder_note":"Apollo Fabrication (6 Jan 2025): 'continue our partnership with Hindmarsh to deliver EC5 & EC6'. The Hindmarsh SSD-10330 CEMP (source 20) covers 'Four new buildings'.","developer":"CDC Data Centres","planning":{"authority":"NSW Minister for Planning and Public Spaces (determined by DPIE Executive Director, Regions, Industry and Key Sites, under delegation)","pathway":"SSD","ref":"SSD-10330","lodged":"2019-11","determined":"2020-07-14","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/roberts-road-data-centre"},"jobs_c":{"value":350,"basis":"peak","scope":"direct","note":"Assessment Report: 'During construction works, there would be a maximum of 350 workers on-site at any given time, however this would vary significantly depending on the construction stage.' Covers the whole SSD-10330 expansion (Buildings 4, 5 and 6, built over up to five years), not this building alone; not apportioned.","source":16},"jobs_c_other":[{"value":448,"basis":"unstated","scope":"unstated","note":"RLB CIV statement: 'We estimate the total number of construction jobs on this project to be 448.' EIS: 'It is estimated that a total of 448 construction job will be created.' Assessment Report: 'Employment 448 construction jobs'; Notice of Decision: 'the generation of 448 construction jobs' (source 15). Covers Buildings 4-6 together.","source":19}],"jobs_o":{"value":10,"basis":"ongoing_headcount","scope":"direct","note":"EIS: 'On completion of the proposed development, it is estimated up to 10 full time equivalent job and 6 contract jobs could be generated by this site' (Operational Management Staff 6, Security Guards 4). Assessment Report: '10 full-time equivalent operational jobs'; Notice of Decision: 'up to 10 knowledge-intensive operational jobs'. Covers Buildings 4-6 together.","source":18},"jobs_o_other":[{"value":6,"basis":"ongoing_headcount","scope":"direct","note":"EIS: 'Part time staff will comprise: Maintenance Contractors – 6' ('6 contract jobs'). Covers Buildings 4-6.","source":18}],"start":{"value":null,"precision":null,"note":"Old estimate of 2023 (from the Dec 2022 'start construction ... next year') removed. Mod-1 Assessment Report (Apr 2024): 'Phases D and F have not commenced construction' and Phase E 'Building 6 not yet constructed' (source 22). Apollo won the EC5 & EC6 structural steel in Jan 2025 (source 1). Start date not confirmed."},"end":{"value":null,"precision":null,"note":"CDC website (accessed 2026-09-27): 'Eastern Creek has six operational data centres' (source 28), so EC5 is now taken to be operational; completion date not found. Sep 2025: CDC 'nearing completion of EC5/6' (source 4, snippet). The Mod-2 GHG assessment gives practical completion of the new generators as 2025/2026 (source 25). The Mod-3 Assessment Report (Sep 2026) still calls the SSD-10330 expansion 'currently under construction' (source 26). master.csv notes 103 MW added at Eastern Creek in the Mar-2026 quarter (Infratil Apr 2026 newsletter; infratil.com returns 403)."},"year":"2026","confidence":"high","review":"","questions":["status: changed to operational on the basis of CDC's website ('six operational data centres'); completion date not confirmed (Infratil 2026 material returns 403)","mw_it per building not stated (108 MW combined with EC6; ITK 79 MW each)","cost is a combined EC5+EC6 figure; jobs figures are SSD-10330 totals for Buildings 4-6","construction start date not confirmed"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://apollofabrication.com.au/project-win-cdc-eastern-creek-data-centres-5-6/","desc":"(accessed 2026-09-27) - Apollo Fabrication: won structural steel for EC5 & EC6, 'continuing its partnership with Hindmarsh to deliver EC5 & EC6', having delivered EC4 with Hindmarsh in 2022. (Search snippet.) [verified 2026-09-27: page read directly, dated 6 Jan 2025: 'continue our partnership with Hindmarsh to deliver EC5 & EC6 ... Having delivered EC4 together in 2022'; 2,000 t steel.]"},{"n":2,"url":"https://www.arnnet.com.au/article/1257955/cdc-officially-opens-1-5b-eastern-creek-data-centre.html","desc":"(accessed 2026-09-27) - ARN, Dec 2022: CDC officially opened A$1.5bn Eastern Creek campus (6 Dec 2022); four data centres, combined 123 MW; construction of two more (EC5, EC6) to start next year adding 108 MW; further A$1bn investment. (Search snippet.) [verified 2026-09-27: article read directly (7 Dec 2022): opened 6 Dec; 'four data centres are delivering a combined capacity of 123 megawatts, and we will start construction on two more on this site next year — to add another 108 megawatts'; additional $1 billion; 'Construction of the Eastern Creek Campus began in 2018 and has created hundreds of jobs'.]"},{"n":3,"url":"https://itbrief.com.au/story/cdc-data-centres-increases-eastern-creek-investment","desc":"(accessed 2026-09-27) - IT Brief, Dec 2022: same opening; additional A$1bn investment for two further data centres adding a combined 108 MW; total A$2.5bn. (Search snippet.) [verified 2026-09-27: article read directly (7 Dec 2022); same 123 MW / 108 MW / additional $1 billion statements.]"},{"n":4,"url":"https://infratil.com/for-investors/presentations-investor-days/2025-september-investor-day/cdc-update/","desc":"(accessed 2026-09-27) - CDC update, Infratil investor day 1 Sep 2025: CDC nearing completion of EC5/6 at Eastern Creek. (Search snippet.)"},{"n":5,"url":"https://baxtel.com/data-center/cdc-eastern-creek-6","desc":"(accessed 2026-09-27) - Baxtel EC6 page: CDC has begun construction of EC5 and EC6; the two buildings will provide 46,182 m2. (Search snippet.)"},{"n":6,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-575%2120190510T023834.435+GMT","desc":"(accessed 2026-09-27) - Request for SEARs, 9 May 2019, prepared for Canberra Data Centres Pty Ltd: 17 Roberts Road, Eastern Creek, Lot 2 DP 1159804; SSDA for site preparation, four large warehouse (data centre) buildings, ancillary office; estimated capital investment value $506,109,930. (Search snippet; fetch blocked.) [verified 2026-09-27: PDF read directly; confirms $506,109,930 and 'Four 3 storeys warehouse facilities, providing a total of 42,170sqm'. This four-building scheme included Building E3, later removed from the SSD scope (Sept 2019), and the EIS CIV fell to $291,465,000.]"},{"n":7,"url":"https://www.planningportal.nsw.gov.au/major-projects/project/12551","desc":"(accessed 2026-09-27) - NSW Planning Portal project page, Roberts Road Data Centre SSD-10330: four data storage buildings (~42,170 m2), two office/admin buildings; Blacktown LGA; determination date 14/07/2020 (per search result summary; page fetch blocked). [verified 2026-09-27: resolves to the Roberts Road Data Centre project page; Determination Date 14/07/2020 confirmed.]"},{"n":8,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330!20191128T050625.103+GMT","desc":"(accessed 2026-09-27) - SSD-10330 EIS document (portal upload 28 Nov 2019): Canberra Data Centres owns 17 Roberts Road, Eastern Creek, site ~14.52 ha; expansion of the existing data centre. (Search snippet.) [verified 2026-09-27: this document is EIS Appendix V, Service Infrastructure Statement (not the main EIS); confirms 17 Roberts Road, Lot 2 DP 1159804, site ~14.52 ha, CDC owns/operates the private HV network.]"},{"n":9,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/mod-2-additional-back-generators-and-diesel-storage","desc":"(accessed 2026-09-27) - NSW Planning Portal: SSD-10330-Mod-2 additional back-up generators and diesel storage, Roberts Road Data Centre. (Search snippet.) [verified 2026-09-27: canonical page is https://www.planningportal.nsw.gov.au/major-projects/projects/roberts-road-dc-mod-2-additional-back-generators-and-diesel-storage ; SSD-10330-Mod-2 approved 6 Mar 2026.]"},{"n":10,"url":"https://www.planningalerts.org.au/applications/3174875","desc":"(accessed 2026-09-27) - PlanningAlerts, 17 Roberts Road Eastern Creek NSW 2766, 2 Aug 2024: CC-24-00558 early works for Roberts Road Data Centre SSD-10330 - structure up to level 03 for building EC6. (Search snippet.)"},{"n":11,"url":"https://www.planningalerts.org.au/applications/2079307","desc":"(accessed 2026-09-27) - PlanningAlerts, 12 Aug 2021 (Blacktown City Council): request for comments re EIS, Roberts Road Data Centre SSD-10330 - 4 x 3-storey buildings, 42,170 m2 GFA, 2 office buildings; search summary associates it with Data Centre Building EC4. Postcode 2766. (Search snippet.)"},{"n":12,"url":"https://cdc.com/locations/sydney/","desc":"(accessed 2026-09-27) - CDC Sydney locations page: Eastern Creek campus has four operational data centres (EC1-EC4) and two under construction (EC5, EC6); >200 MW campus. (Search snippet.) [2026-09-27: this URL now returns 404; current page is https://cdc.com/locations/sydney-and-regional-nsw/ which says 'Eastern Creek has six operational data centres' - see new source below.]"},{"n":13,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '17 ROBERTS ROAD EASTERN CREEK'; supports lat/lon."},{"n":14,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/roberts-road-data-centre","desc":"(accessed 2026-09-27) - NSW Planning Portal project page, Roberts Road Data Centre SSD-10330 (fetched directly): 'An expansion to an existing data centre...'; State Significant Development; Decision Approved; Determination Date 14/07/2020; Decider Executive Director; modifications Mod-1 (height increase), Mod-2 (additional back-up generators and diesel storage), Mod-3 (high-voltage plant), all determined. Document lists read via the portal's attachments-data endpoint (project nid 2366206)."},{"n":15,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231208.689+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Notice of Decision (PDF, read directly): consent granted 14 July 2020 by the Executive Director, Regions, Industry and Key Sites under delegation from the Minister for Planning and Public Spaces (s4.38 EP&A Act); 'capital investment of approximately $291 million and the generation of 448 construction jobs and up to 10 knowledge-intensive operational jobs'; EIS exhibited 11 Dec 2019 - 31 Jan 2020."},{"n":16,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231209.227+GMT","desc":"(accessed 2026-09-27) - DPIE SSD-10330 Assessment Report, July 2020 (PDF, read directly): expansion comprises Building 4 (16,979 m2), Building 5 (12,292 m2), Building 6 (12,358 m2) + outbuildings, total GFA ~42,222 m2, 22.6 m high, built in phases over up to five years (Phase A rooftop plant on Building E3; C/D/E Buildings 4/5/6); CIV $291,465,000; 'Employment 448 construction jobs and 10 operational jobs'; 'a maximum of 350 workers on-site at any given time'; existing data centre 'in operation since 2012' and continues under project approval 10_0142 (the then Minister for Planning, 7 December 2010, 'two data storage cells'); Table 1 lists complying development certificates incl. CDC-19-00160 (internal fit-out of existing facility, 19 Feb 2019), CDC-19-01090 (groundworks and first floor slab for Building E3, 26 Jul 2019), CDC-19-01613 (construction of Building E3 to 15 m, 25 Oct 2019); construction of Building E3 'currently underway'."},{"n":17,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231208.980+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Development Consent, 14 July 2020 (PDF, read directly): condition A7 limits back-up generators to a total installed generating capacity of 170 MW; consent lapses after five years unless physically commenced."},{"n":18,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120191128T052134.408+GMT","desc":"(accessed 2026-09-27) - SSD-10330 EIS (Urbis, dated 22 Nov 2019, PDF read directly): CIV $291,465,000; staffing 'up to 10 full time equivalent job and 6 contract jobs' (Operational Management Staff 6, Security Guards 4; Maintenance Contractors 6 part-time); 'It is estimated that a total of 448 construction job will be created'; Building E3 removed from SSD scope and built under Complying Development Certificates (groundworks/slab CDC certified by Certis Pty Ltd 26 Jul 2019) 'to facilitate commencement of operation on the 1st of September 2020'; additional electrical demand for Buildings 4, 5 & 6 'approximately 100MVA'; 157.2 MVA load application lodged with Endeavour Energy."},{"n":19,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120191206T010324.028+GMT","desc":"(accessed 2026-09-27) - EIS Appendix H, CIV statement by Rider Levett Bucknall, 13 Nov 2019 (PDF, read directly): 'total expected construction cost for E4, 5 and 6 is $291,465,000 excluding GST'; excludes works to existing buildings and mechanical, electrical, communications and security services, BMS, ICT, POD equipment and commissioning; preliminaries/fees advised by Hindmarsh; 'We estimate the total number of construction jobs on this project to be 448.'"},{"n":20,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-PA-7%2120200924T223541.523+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Construction Environmental Management Plan Rev 06 (Hindmarsh, Sept 2020, PDF read directly): 'Hindmarsh Constructions Australia (HCA) have been engaged by Canberra Data Centres (CDC) to deliver a multiple staged construction of data-centre buildings at 17 Roberts Road Eastern Creek' comprising 'Four new buildings varying in height', '150MW capacity'."},{"n":21,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-PA-13%2120260407T040057.146+GMT","desc":"(accessed 2026-09-27) - CDC Notification of Commencement of Operation, 30 Jan 2023 (PDF, read directly): a section of EC4 to transition to operation on 1 March 2023 (preliminary), construction ongoing until all of EC4 transitions to operation on 1 March 2024 (full operation); EC5 and EC6 areas remain under construction."},{"n":22,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-1%2120240417T064710.248+GMT","desc":"(accessed 2026-09-27) - SSD-10330-Mod-1 Assessment Report (DPHI, PDF read directly): lodged 8 Dec 2023, approved 17 Apr 2024; Buildings 5 and 6 increased from three to four storeys, GFA Building 5 22,650 -> 27,835 m2 and Building 6 22,636 -> 27,675 m2; 'Phases A, B and G have been fully constructed, whereas Phases C (back-up generator not yet constructed) and E (Building 6 not yet constructed) are partly constructed and operational. Phases D and F have not commenced construction.'; related approvals incl. CDC-21-00315 ('CDC 1 - Extension and internal alterations', 25 Feb 2021), CDC-21-00681 (Building E3 fit out, 20 Apr 2021), CDC-21-00942 ('CDC2 - Completion of Construction including fit out and essential services', 21 May 2021), CDC-21-01145 ('Construction of a Data Center - Building EC3', 23 Jun 2021), CDC-23-01195 (office space in EC1, 10 Aug 2023)."},{"n":23,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-2%2120250924T112520.656+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Mod 2 Modification Report (Urbis, Sept 2025, PDF read directly): Building 4 'has been constructed'; Buildings 5 and 6 'currently under construction'; generators west of EC6 serving EC5 and EC6; describes original approval as 'Part 3A approval, MP10_0142 (approved 7 December 2012)'."},{"n":24,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-2%2120260306T061841.503+GMT","desc":"(accessed 2026-09-27) - SSD-10330-Mod-2 Assessment Report (DPHI, PDF read directly): lodged 9 Oct 2025, approved 6 Mar 2026; back-up generators increased from 48 to 72 (+24)."},{"n":25,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-2%2120250924T112520.233+GMT","desc":"(accessed 2026-09-27) - Mod 2 GHG Assessment (SLR, Sept 2025 draft, PDF read directly): site of 6 buildings; 'Maximum site capacity for modified business scenario 220 MW'; new generators practical completion 2025/2026."},{"n":26,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-3%2120260910T045415.386+GMT","desc":"(accessed 2026-09-27) - SSD-10330-Mod-3 Assessment Report (DPHI, PDF read directly): lodged 25 Jun 2026, approved 8 Sep 2026 (new switch room and 60 MVA transformer); states the SSD-10330 expansion 'is currently under construction'."},{"n":27,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-3%2120260910T013413.208+GMT","desc":"(accessed 2026-09-27) - SSD-10330 consolidated consent incorporating Mods 1-3 (PDF, read directly): Mod-1 17 Apr 2024, Mod-2 6 Mar 2026, Mod-3 8 Sep 2026; generator cap (A7) now 238 MW."},{"n":28,"url":"https://cdc.com/locations/sydney-and-regional-nsw/","desc":"(accessed 2026-09-27) - CDC Sydney and regional NSW page (fetched directly; the old /locations/sydney/ URL now returns 404): 'Eastern Creek has six operational data centres'; campus 'over 200 MW of capacity'. No per-building MW or dates."}]},{"id":"cdc-ec6","name":"CDC Eastern Creek 6","operator":"CDC Data Centres","state":"NSW","suburb":"Eastern Creek","status":"under_construction","address":"17 Roberts Road, Eastern Creek NSW 2766","postcode":"2766","lat":-33.81826,"lon":150.83863,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 17 ROBERTS ROAD EASTERN CREEK. Address point, not building centroid; campus spans a larger lot.","mw":null,"mw_note":"EC5+EC6 combined 108 MW ('add another 108 megawatts of capacity', ARN/IT Brief Dec 2022, verified, source 2). Per-building split not stated. ITK lists 79 MW each (per master.csv, not re-verified). The Mod-2 GHG assessment gives 'Maximum site capacity for modified business scenario 220 MW' for the whole six-building campus (source 25).","mw_grid":null,"mw_grid_note":"EIS: additional demand for Buildings 4, 5 and 6 'approximately 100MVA' combined (source 18), pre-Mod-1.","cost":1000.0,"cost_note":"Additional A$1bn investment announced Dec 2022 for EC5 and EC6 together (source 2, verified); not apportioned. The SSD-10330 CIV of $291,465,000 (source 19) is RLB's construction cost for Buildings 4, 5 and 6 together, excluding M&E services and IT equipment.","builder":"Hindmarsh","builder_note":"Apollo Fabrication (6 Jan 2025): 'continue our partnership with Hindmarsh to deliver EC5 & EC6'. The Hindmarsh SSD-10330 CEMP (source 20) covers 'Four new buildings'.","developer":"CDC Data Centres","planning":{"authority":"NSW Minister for Planning and Public Spaces (determined by DPIE Executive Director, Regions, Industry and Key Sites, under delegation)","pathway":"SSD","ref":"SSD-10330","lodged":"2019-11","determined":"2020-07-14","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/roberts-road-data-centre"},"jobs_c":{"value":350,"basis":"peak","scope":"direct","note":"Assessment Report: 'During construction works, there would be a maximum of 350 workers on-site at any given time, however this would vary significantly depending on the construction stage.' Covers the whole SSD-10330 expansion (Buildings 4, 5 and 6, built over up to five years), not this building alone; not apportioned.","source":16},"jobs_c_other":[{"value":448,"basis":"unstated","scope":"unstated","note":"RLB CIV statement: 'We estimate the total number of construction jobs on this project to be 448.' EIS: 'It is estimated that a total of 448 construction job will be created.' Assessment Report: 'Employment 448 construction jobs'; Notice of Decision: 'the generation of 448 construction jobs' (source 15). Covers Buildings 4-6 together.","source":19}],"jobs_o":{"value":10,"basis":"ongoing_headcount","scope":"direct","note":"EIS: 'On completion of the proposed development, it is estimated up to 10 full time equivalent job and 6 contract jobs could be generated by this site' (Operational Management Staff 6, Security Guards 4). Assessment Report: '10 full-time equivalent operational jobs'; Notice of Decision: 'up to 10 knowledge-intensive operational jobs'. Covers Buildings 4-6 together.","source":18},"jobs_o_other":[{"value":6,"basis":"ongoing_headcount","scope":"direct","note":"EIS: 'Part time staff will comprise: Maintenance Contractors – 6' ('6 contract jobs'). Covers Buildings 4-6.","source":18}],"start":{"value":null,"precision":null,"note":"Old estimate of 2023 (from the Dec 2022 'start construction ... next year') removed. Mod-1 Assessment Report (Apr 2024): 'Phases D and F have not commenced construction' and Phase E 'Building 6 not yet constructed' (source 22). Apollo won the EC5 & EC6 structural steel in Jan 2025 (source 1). Construction certificate CC-24-00558 for EC6 structure up to level 03 was recorded Aug 2024 (source 10, snippet). Start date not confirmed."},"end":{"value":null,"precision":null,"note":"CDC website (accessed 2026-09-27): 'Eastern Creek has six operational data centres' (source 28), so EC6 is now taken to be operational; completion date not found. Sep 2025: CDC 'nearing completion of EC5/6' (source 4, snippet). The Mod-2 GHG assessment gives practical completion of the new generators as 2025/2026 (source 25). The Mod-3 Assessment Report (Sep 2026) still calls the SSD-10330 expansion 'currently under construction' (source 26). master.csv notes 103 MW added at Eastern Creek in the Mar-2026 quarter (Infratil Apr 2026 newsletter; infratil.com returns 403)."},"year":"2026","confidence":"high","review":"","questions":["status: changed to operational on the basis of CDC's website ('six operational data centres'); completion date not confirmed (Infratil 2026 material returns 403)","mw_it per building not stated (108 MW combined with EC5; ITK 79 MW each)","cost is a combined EC5+EC6 figure; jobs figures are SSD-10330 totals for Buildings 4-6","construction start date not confirmed"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://apollofabrication.com.au/project-win-cdc-eastern-creek-data-centres-5-6/","desc":"(accessed 2026-09-27) - Apollo Fabrication: won structural steel for EC5 & EC6, 'continuing its partnership with Hindmarsh to deliver EC5 & EC6', having delivered EC4 with Hindmarsh in 2022. (Search snippet.) [verified 2026-09-27: page read directly, dated 6 Jan 2025: 'continue our partnership with Hindmarsh to deliver EC5 & EC6 ... Having delivered EC4 together in 2022'; 2,000 t steel.]"},{"n":2,"url":"https://www.arnnet.com.au/article/1257955/cdc-officially-opens-1-5b-eastern-creek-data-centre.html","desc":"(accessed 2026-09-27) - ARN, Dec 2022: CDC officially opened A$1.5bn Eastern Creek campus (6 Dec 2022); four data centres, combined 123 MW; construction of two more (EC5, EC6) to start next year adding 108 MW; further A$1bn investment. (Search snippet.) [verified 2026-09-27: article read directly (7 Dec 2022): opened 6 Dec; 'four data centres are delivering a combined capacity of 123 megawatts, and we will start construction on two more on this site next year — to add another 108 megawatts'; additional $1 billion; 'Construction of the Eastern Creek Campus began in 2018 and has created hundreds of jobs'.]"},{"n":3,"url":"https://itbrief.com.au/story/cdc-data-centres-increases-eastern-creek-investment","desc":"(accessed 2026-09-27) - IT Brief, Dec 2022: same opening; additional A$1bn investment for two further data centres adding a combined 108 MW; total A$2.5bn. (Search snippet.) [verified 2026-09-27: article read directly (7 Dec 2022); same 123 MW / 108 MW / additional $1 billion statements.]"},{"n":4,"url":"https://infratil.com/for-investors/presentations-investor-days/2025-september-investor-day/cdc-update/","desc":"(accessed 2026-09-27) - CDC update, Infratil investor day 1 Sep 2025: CDC nearing completion of EC5/6 at Eastern Creek. (Search snippet.)"},{"n":5,"url":"https://baxtel.com/data-center/cdc-eastern-creek-6","desc":"(accessed 2026-09-27) - Baxtel EC6 page: CDC has begun construction of EC5 and EC6; the two buildings will provide 46,182 m2. (Search snippet.)"},{"n":6,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-575%2120190510T023834.435+GMT","desc":"(accessed 2026-09-27) - Request for SEARs, 9 May 2019, prepared for Canberra Data Centres Pty Ltd: 17 Roberts Road, Eastern Creek, Lot 2 DP 1159804; SSDA for site preparation, four large warehouse (data centre) buildings, ancillary office; estimated capital investment value $506,109,930. (Search snippet; fetch blocked.) [verified 2026-09-27: PDF read directly; confirms $506,109,930 and 'Four 3 storeys warehouse facilities, providing a total of 42,170sqm'. This four-building scheme included Building E3, later removed from the SSD scope (Sept 2019), and the EIS CIV fell to $291,465,000.]"},{"n":7,"url":"https://www.planningportal.nsw.gov.au/major-projects/project/12551","desc":"(accessed 2026-09-27) - NSW Planning Portal project page, Roberts Road Data Centre SSD-10330: four data storage buildings (~42,170 m2), two office/admin buildings; Blacktown LGA; determination date 14/07/2020 (per search result summary; page fetch blocked). [verified 2026-09-27: resolves to the Roberts Road Data Centre project page; Determination Date 14/07/2020 confirmed.]"},{"n":8,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330!20191128T050625.103+GMT","desc":"(accessed 2026-09-27) - SSD-10330 EIS document (portal upload 28 Nov 2019): Canberra Data Centres owns 17 Roberts Road, Eastern Creek, site ~14.52 ha; expansion of the existing data centre. (Search snippet.) [verified 2026-09-27: this document is EIS Appendix V, Service Infrastructure Statement (not the main EIS); confirms 17 Roberts Road, Lot 2 DP 1159804, site ~14.52 ha, CDC owns/operates the private HV network.]"},{"n":9,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/mod-2-additional-back-generators-and-diesel-storage","desc":"(accessed 2026-09-27) - NSW Planning Portal: SSD-10330-Mod-2 additional back-up generators and diesel storage, Roberts Road Data Centre. (Search snippet.) [verified 2026-09-27: canonical page is https://www.planningportal.nsw.gov.au/major-projects/projects/roberts-road-dc-mod-2-additional-back-generators-and-diesel-storage ; SSD-10330-Mod-2 approved 6 Mar 2026.]"},{"n":10,"url":"https://www.planningalerts.org.au/applications/3174875","desc":"(accessed 2026-09-27) - PlanningAlerts, 17 Roberts Road Eastern Creek NSW 2766, 2 Aug 2024: CC-24-00558 early works for Roberts Road Data Centre SSD-10330 - structure up to level 03 for building EC6. (Search snippet.)"},{"n":11,"url":"https://www.planningalerts.org.au/applications/2079307","desc":"(accessed 2026-09-27) - PlanningAlerts, 12 Aug 2021 (Blacktown City Council): request for comments re EIS, Roberts Road Data Centre SSD-10330 - 4 x 3-storey buildings, 42,170 m2 GFA, 2 office buildings; search summary associates it with Data Centre Building EC4. Postcode 2766. (Search snippet.)"},{"n":12,"url":"https://cdc.com/locations/sydney/","desc":"(accessed 2026-09-27) - CDC Sydney locations page: Eastern Creek campus has four operational data centres (EC1-EC4) and two under construction (EC5, EC6); >200 MW campus. (Search snippet.) [2026-09-27: this URL now returns 404; current page is https://cdc.com/locations/sydney-and-regional-nsw/ which says 'Eastern Creek has six operational data centres' - see new source below.]"},{"n":13,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '17 ROBERTS ROAD EASTERN CREEK'; supports lat/lon."},{"n":14,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/roberts-road-data-centre","desc":"(accessed 2026-09-27) - NSW Planning Portal project page, Roberts Road Data Centre SSD-10330 (fetched directly): 'An expansion to an existing data centre...'; State Significant Development; Decision Approved; Determination Date 14/07/2020; Decider Executive Director; modifications Mod-1 (height increase), Mod-2 (additional back-up generators and diesel storage), Mod-3 (high-voltage plant), all determined. Document lists read via the portal's attachments-data endpoint (project nid 2366206)."},{"n":15,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231208.689+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Notice of Decision (PDF, read directly): consent granted 14 July 2020 by the Executive Director, Regions, Industry and Key Sites under delegation from the Minister for Planning and Public Spaces (s4.38 EP&A Act); 'capital investment of approximately $291 million and the generation of 448 construction jobs and up to 10 knowledge-intensive operational jobs'; EIS exhibited 11 Dec 2019 - 31 Jan 2020."},{"n":16,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231209.227+GMT","desc":"(accessed 2026-09-27) - DPIE SSD-10330 Assessment Report, July 2020 (PDF, read directly): expansion comprises Building 4 (16,979 m2), Building 5 (12,292 m2), Building 6 (12,358 m2) + outbuildings, total GFA ~42,222 m2, 22.6 m high, built in phases over up to five years (Phase A rooftop plant on Building E3; C/D/E Buildings 4/5/6); CIV $291,465,000; 'Employment 448 construction jobs and 10 operational jobs'; 'a maximum of 350 workers on-site at any given time'; existing data centre 'in operation since 2012' and continues under project approval 10_0142 (the then Minister for Planning, 7 December 2010, 'two data storage cells'); Table 1 lists complying development certificates incl. CDC-19-00160 (internal fit-out of existing facility, 19 Feb 2019), CDC-19-01090 (groundworks and first floor slab for Building E3, 26 Jul 2019), CDC-19-01613 (construction of Building E3 to 15 m, 25 Oct 2019); construction of Building E3 'currently underway'."},{"n":17,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120200714T231208.980+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Development Consent, 14 July 2020 (PDF, read directly): condition A7 limits back-up generators to a total installed generating capacity of 170 MW; consent lapses after five years unless physically commenced."},{"n":18,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120191128T052134.408+GMT","desc":"(accessed 2026-09-27) - SSD-10330 EIS (Urbis, dated 22 Nov 2019, PDF read directly): CIV $291,465,000; staffing 'up to 10 full time equivalent job and 6 contract jobs' (Operational Management Staff 6, Security Guards 4; Maintenance Contractors 6 part-time); 'It is estimated that a total of 448 construction job will be created'; Building E3 removed from SSD scope and built under Complying Development Certificates (groundworks/slab CDC certified by Certis Pty Ltd 26 Jul 2019) 'to facilitate commencement of operation on the 1st of September 2020'; additional electrical demand for Buildings 4, 5 & 6 'approximately 100MVA'; 157.2 MVA load application lodged with Endeavour Energy."},{"n":19,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330%2120191206T010324.028+GMT","desc":"(accessed 2026-09-27) - EIS Appendix H, CIV statement by Rider Levett Bucknall, 13 Nov 2019 (PDF, read directly): 'total expected construction cost for E4, 5 and 6 is $291,465,000 excluding GST'; excludes works to existing buildings and mechanical, electrical, communications and security services, BMS, ICT, POD equipment and commissioning; preliminaries/fees advised by Hindmarsh; 'We estimate the total number of construction jobs on this project to be 448.'"},{"n":20,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-PA-7%2120200924T223541.523+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Construction Environmental Management Plan Rev 06 (Hindmarsh, Sept 2020, PDF read directly): 'Hindmarsh Constructions Australia (HCA) have been engaged by Canberra Data Centres (CDC) to deliver a multiple staged construction of data-centre buildings at 17 Roberts Road Eastern Creek' comprising 'Four new buildings varying in height', '150MW capacity'."},{"n":21,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-PA-13%2120260407T040057.146+GMT","desc":"(accessed 2026-09-27) - CDC Notification of Commencement of Operation, 30 Jan 2023 (PDF, read directly): a section of EC4 to transition to operation on 1 March 2023 (preliminary), construction ongoing until all of EC4 transitions to operation on 1 March 2024 (full operation); EC5 and EC6 areas remain under construction."},{"n":22,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-1%2120240417T064710.248+GMT","desc":"(accessed 2026-09-27) - SSD-10330-Mod-1 Assessment Report (DPHI, PDF read directly): lodged 8 Dec 2023, approved 17 Apr 2024; Buildings 5 and 6 increased from three to four storeys, GFA Building 5 22,650 -> 27,835 m2 and Building 6 22,636 -> 27,675 m2; 'Phases A, B and G have been fully constructed, whereas Phases C (back-up generator not yet constructed) and E (Building 6 not yet constructed) are partly constructed and operational. Phases D and F have not commenced construction.'; related approvals incl. CDC-21-00315 ('CDC 1 - Extension and internal alterations', 25 Feb 2021), CDC-21-00681 (Building E3 fit out, 20 Apr 2021), CDC-21-00942 ('CDC2 - Completion of Construction including fit out and essential services', 21 May 2021), CDC-21-01145 ('Construction of a Data Center - Building EC3', 23 Jun 2021), CDC-23-01195 (office space in EC1, 10 Aug 2023)."},{"n":23,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-2%2120250924T112520.656+GMT","desc":"(accessed 2026-09-27) - SSD-10330 Mod 2 Modification Report (Urbis, Sept 2025, PDF read directly): Building 4 'has been constructed'; Buildings 5 and 6 'currently under construction'; generators west of EC6 serving EC5 and EC6; describes original approval as 'Part 3A approval, MP10_0142 (approved 7 December 2012)'."},{"n":24,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-2%2120260306T061841.503+GMT","desc":"(accessed 2026-09-27) - SSD-10330-Mod-2 Assessment Report (DPHI, PDF read directly): lodged 9 Oct 2025, approved 6 Mar 2026; back-up generators increased from 48 to 72 (+24)."},{"n":25,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-2%2120250924T112520.233+GMT","desc":"(accessed 2026-09-27) - Mod 2 GHG Assessment (SLR, Sept 2025 draft, PDF read directly): site of 6 buildings; 'Maximum site capacity for modified business scenario 220 MW'; new generators practical completion 2025/2026."},{"n":26,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-3%2120260910T045415.386+GMT","desc":"(accessed 2026-09-27) - SSD-10330-Mod-3 Assessment Report (DPHI, PDF read directly): lodged 25 Jun 2026, approved 8 Sep 2026 (new switch room and 60 MVA transformer); states the SSD-10330 expansion 'is currently under construction'."},{"n":27,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-10330-MOD-3%2120260910T013413.208+GMT","desc":"(accessed 2026-09-27) - SSD-10330 consolidated consent incorporating Mods 1-3 (PDF, read directly): Mod-1 17 Apr 2024, Mod-2 6 Mar 2026, Mod-3 8 Sep 2026; generator cap (A7) now 238 MW."},{"n":28,"url":"https://cdc.com/locations/sydney-and-regional-nsw/","desc":"(accessed 2026-09-27) - CDC Sydney and regional NSW page (fetched directly; the old /locations/sydney/ URL now returns 404): 'Eastern Creek has six operational data centres'; campus 'over 200 MW of capacity'. No per-building MW or dates."}]},{"id":"cdc-mp1","name":"CDC Marsden Park MP1 (DC1)","operator":"CDC Data Centres","state":"NSW","suburb":"Marsden Park","status":"under_construction","address":"105 & 113 Hollinsworth Road, Marsden Park NSW 2765","postcode":"2765","lat":-33.72261,"lon":150.8366,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 105 HOLLINSWORTH ROAD MARSDEN PARK (113 Hollinsworth Rd is at -33.72446,150.83675). Address point, not building centroid; campus spans a larger lot.","mw":79.0,"mw_note":"EIS Figure 16 GFA table lists 'Development 1 (79MW)' and s3.1 describes 'the 79MW Data Centre building, referred to as MP1 Development - Stage 2 (MP1.S2)'. The separate 5 MW MP1.S1 building (Blacktown DA-24-00542, source 26/27) sits beside it and connects to MP01 via skybridge; MP1.S1 + MP1.S2 = 84 MW. Built's CEMP (source 28) describes all six buildings as 84 MW. CDC Mar 2026 investor day (source 16, snippet) says campus now 700MW+ after densification, so per-building IT may rise.","mw_grid":120.0,"mw_grid_note":"Approximate. EIS infrastructure section: 'The calculated demand for the site is approx. 720MW, made up of six (6) similar buildings (circa 120MW each)'. Consent (source 24) approves 'a maximum power consumption of 720 megawatts' for the campus (AR: '720 MW (504 MW IT load)').","cost":3113.2,"cost_note":"CAMPUS TOTAL capital investment value for all six SSD buildings (not broken down per building): EDC $3,113,226,273 excl GST ($3,424,550,000 incl GST) per Rider Levett Bucknall EDC letter 30 Oct 2024 (source 22), EIS, Assessment Report and notice of decision; ministerial release rounds to $3.1 billion. SEARs-stage figure was AU$1.4bn (source 7). The 5 MW MP1.S1 building under Blacktown DA-24-00542 had a separate CIV of $53,940,000 (source 27).","builder":"Built","builder_note":"Built Pty Ltd is Principal/Head Contractor for the SSD campus works per its CEMP (source 28, approved by DPHI Apr 2026) and its 14 Jul 2026 commencement notice (source 29); BY Group is head contractor for civil, stormwater and erosion control. This covers MP1.S2 (the 79 MW SSD building). The separate 5 MW MP1.S1 building (Blacktown DA-24-00542) was reportedly built by Hindmarsh Constructions (iCost AU$65m package, source 11, search extract only; iCost page now returns 404, not verified).","developer":"CDC Data Centres","planning":{"authority":"NSW DPHI","pathway":"SSD","ref":"SSD-70889211","lodged":"2024-11-04","determined":"2025-11-27","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre"},"jobs_c":{"value":220,"basis":"peak","scope":"direct","note":"CAMPUS TOTAL (all six SSD buildings). EIS s3.1.1: 'CDC's Construction Operations team has identified that the proposal would generate up to a peak maximum of 220 construction workers during the life of the project, with an average of 150 construction workers.' EIS Table 6, application form (source 21) and Assessment Report (source 23) describe the same number as 'Up to 220 full-time equivalent (FTE) construction jobs' / '220 full-time equivalent construction jobs'; ministerial release: '220 construction jobs'.","source":2},"jobs_c_other":[{"value":150,"basis":"average","scope":"direct","note":"CAMPUS TOTAL. EIS s3.1.1: '...with an average of 150 construction workers.'","source":2},{"value":200,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL. Information Age: 'The NSW government has said the new data centre will create 200 construction jobs and 265 operational jobs'; conflicts with the ministerial release and planning documents (220), likely a reporting error.","source":18},{"value":10000,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL. CDC ground-breaking release 25 Oct 2024: 'The campus development will generate over ten thousand jobs' (lower bound, undefined; not comparable with planning figures).","source":9}],"jobs_o":{"value":265,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL at full operation, including the 5 MW MP1.S1 building. EIS s3.1.1: 'the proposal is expected to generate 265 FTE operational jobs'; Table 7 'Forecast Operational Employment Generation Across Campus' totals 265 = office staff 132, security 33, visitors 35, contractor 65 (so includes visitors). Assessment Report/consent: '265 operational jobs'.","source":2},"jobs_o_other":[{"value":40,"basis":"ongoing_headcount","scope":"direct","note":"PER BUILDING, stated by source. EIS Table 7 '84MW Typical' building: office staff 20, security 5, visitors 5, contractor 10 = 40. MP1.S2 is a 79 MW building; table does not give a 79 MW column.","source":2},{"value":25,"basis":"ongoing_headcount","scope":"direct","note":"5 MW MP1.S1 building only (DA-24-00542). Council assessment report s8.2.3: 'the applicant only proposes 25 staff and maximum 5 visitors to attend this facility.' EIS Table 7 '5MW (inc. gatehouse)' column also totals 25 (12 office, 3 security, 5 visitors, 5 contractor).","source":27},{"value":165,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL. Assessment Report (traffic): 'car parking supply has been provided based on employee demand of 165 staff and excess for site visitors' (parking-demand basis).","source":23}],"start":{"value":"2026-08-01","precision":"day","note":"Planned start of SSD works (MP1.S2): SSD Stage 1-4 works planned to commence from 1 August 2026 per Built's notice to CDC dated 14 Jul 2026 (source 29), 'subject to satisfaction and attainment of the Construction Certificate Approval ... and the completion of the preceding piling complying development works'. Actual commencement not confirmed. Post-approval staging approved by DPHI 24 Apr / 12 Jun 2026 (sources 30-31): Stage 1 piling (MP1-MP5 pads) and Stage 2 construction (substation, MP1, MP4, MP5). Campus ground-breaking was 25 Oct 2024 (source 9) for early works (DA-24-00386, determined 11 Sep 2024) and the 5 MW MP1.S1 building (DA-24-00542); AR (Nov 2025) says the 5 MW building was then under construction."},"end":{"value":null,"precision":null,"note":"MP1.S2 end date not found. Staging: EIS s3.2.3: Stage 2 - MP1.S2 & MP4 (complete 1.5 yrs post approval); AR Table 2 Stage 1 (substation, MP1 and MP4) - 18 months (whole campus over ~5 years). CDC May 2026: 555MW contracted capacity across its campuses under development to become operational over FY28 and FY29 (not building-specific). The 5 MW MP1.S1 building appears operational by early 2026 (CEMP lists stakeholder 'CDC MP1.1 Operational Facility'; staging plan Stage 0 (Mar 2026 aerial) shows 'MP1.EXT above ground works underway'); iCost (snippet) reported completion announced; exact date not found."},"year":"2027","confidence":"high","review":"","questions":["MP1.S1 (5 MW, council DA-24-00542) now has its own record cdc-mp1-s1; campus jobs figures here still include it (noted)","Actual start of SSD works (planned 1 Aug 2026) and MP1.S1 completion/operational date not confirmed","Builder of MP1.S1 (Hindmarsh per iCost snippet) not verified; iCost page now 404","Staging plan SYD-MP-SK-14 rev F (source 33) carries hidden 'Now referenced as MP2 / MP3 / MP4 / MPA Zone H' annotations, suggesting buildings may have been renumbered; mapping of current CDC building names to consent names not confirmed","Per-building IT MW may have increased: CDC Mar 2026 investor day says campus 700MW+ after densification (snippet); consent still caps campus at 720 MW power","MP1.EXT: Built CEMP drawings show 'DEVELOPMENT 01' = MP1.S1 5MW portion + 'MP1.EXT 7.5MW PORTION' (above-ground works underway Mar 2026); unclear whether MP1.EXT is part of this 79 MW MP1.S2 building or a further row"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre","desc":"accessed 2026-09-27 — VERIFIED (page fetched). SSD-70889211 project page: description 'Construction and operation of a data centre with a power consumption of 504 megawatts (MW), comprising of six, four storey data centre buildings, a 720 MW substation...'; Decision Approved; Determination Date 27/11/2025; Decider Director; LGA Blacktown. Documents tabs load from /major-projects-attachments-data/77042836/folder_<n>/attachment (postAttachment for post-approval)."},{"n":2,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033923.515+GMT","desc":"accessed 2026-09-27 — VERIFIED (read in full). Environmental Impact Statement (Patch Planners, Nov 2024). [Corrected URL: the earlier URL ...T033919.113 is Appendix A28 Construction Noise and Vibration Report.] Supports: address 105 & 113 Hollinsworth Road (Lots 10-11 DP1262052), 504MW (IT load) campus; s3.1 'the 79MW Data Centre building, referred to as MP1 Development - Stage 2 (MP1.S2), and the 84MW Data Centre building to the north, referred to as MP4'; Figure 16 GFA table 'Development 1 (79MW)' and 'Development 2-6 (84MW)'; s3.1.1 'peak maximum of 220 construction workers ... average of 150 construction workers'; Table 7 operational employment 265 (84MW typical building 40; 5MW 25); s3.2.3 staging (Stage 1 MP1.S1 via council DA; Stage 2 MP1.S2 & MP4, 1.5 yrs post approval; Stage 3 MP5 then MP2, 3 yrs; Stage 4 MP6 then MP3, 5 yrs); infrastructure section 'approx. 720MW, made up of six (6) similar buildings (circa 120MW each)'; EDC $3,113,226,273 excl GST."},{"n":3,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033919.365+GMT","desc":"accessed 2026-09-27 — VERIFIED (read). Social Impact Assessment (EIS Appendix A32): 'The project will generate 265 jobs during operation'; Blacktown LGA."},{"n":4,"url":"https://www.nsw.gov.au/ministerial-releases/southern-hemispheres-biggest-data-centre-gets-green-light","desc":"accessed 2026-09-27 — VERIFIED (page fetched). NSW Government ministerial release (Nov 2025): '$3.1 billion data centre from proponent CDC'; 'generating 220 construction jobs and 265 operational jobs'; 'approved in 12 months'."},{"n":5,"url":"https://paulscullymp.com.au/news/media-releases/southern-hemisphere-s-biggest-data-centre-gets-the-green-light/","desc":"accessed 2026-09-27 — Minister Scully media release (same text as source 4)."},{"n":6,"url":"https://w.media/nsw-govt-approves-cdcs-504-mw-campus-in-sydney/","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Approval announced by Planning Minister Paul Scully on 28 November; AUD 3.1bn; 504 MW ICT, six buildings, ~20 ha, 'scalability towards one gigawatt'."},{"n":7,"url":"https://www.datacenterdynamics.com/en/news/cdc-files-for-500mw-data-center-campus-in-sydney-australia/","desc":"accessed 2026-09-27 — SEARs request by Mecone for CDC (May 2024): 105 & 113 Hollinsworth Road, six buildings, 720MW substation, AU$1.4bn investment stated at SEARs stage; approval (28 Nov) and >1-year assessment context; Blacktown Council objection."},{"n":8,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-70018977!20240515T234614.601+GMT","desc":"accessed 2026-09-27 — Mecone SEARs request letter dated 15 May 2024 for 504 MW data centre at 105 & 113 Hollinsworth Road."},{"n":9,"url":"https://cdc.com/resources/news/cdc-data-centres-breaks-ground-on-new-state-of-the-art-data-centre-development-in-marsden-park-industrial-precinct/","desc":"accessed 2026-09-27 — VERIFIED (page fetched). CDC press release 25 October 2024: ceremonial sod-turning 'following initial approvals'; 504 MW ICT campus, six four-storey buildings; 'The campus development will generate over ten thousand jobs'."},{"n":10,"url":"https://w.media/cdc-data-centres-announces-start-of-work-at-data-centre-campus-at-marsden-park/","desc":"accessed 2026-09-27 — Commencement of work at Marsden Park on 25 October 2024."},{"n":11,"url":"https://www.i-cost.com.au/projects/cdc-marsden-park","desc":"accessed 2026-09-27 — iCost (consultant) project page: Hindmarsh Constructions head contractor for AU$65m CDC Marsden Park data centre project; reports CDC announced completion of first building (MP1). Search extract only; page returned HTTP 404 on direct fetch 2026-09-27, NOT verified."},{"n":12,"url":"https://www.planningportal.nsw.gov.au/planning-panel/canberra-data-centre","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Sydney Central City Planning Panel 'Canberra Data Centre' PPSSCC-562: DA-24-00542 (Blacktown City Council), 'Construction of a 5-megawatt data centre facility with ancillary office, associated plant, equipment, civil works, parking and landscaping'; CIV $53,940,000; lodgement date 03/06/2024; referral date 17/06/2024; Approved; Determination Date 14/11/2024."},{"n":13,"url":"https://www.planningalerts.org.au/applications/3150551","desc":"accessed 2026-09-27 — PlanningAlerts: council DA at 105 & 113 Hollinsworth Road Marsden Park, dated 17 Jun 2024 (DA-24-00542 lodgement)."},{"n":14,"url":"https://www.planningalerts.org.au/applications/3245831","desc":"accessed 2026-09-27 — PlanningAlerts 8 Jan 2025: s4.55(1A) modification to DA-24-00542 extending construction hours."},{"n":15,"url":"https://infratil.com/news/infratil-newsletter-april-2026/infratil-newsletter-april-2026/","desc":"accessed 2026-09-27 — Infratil newsletter April 2026: construction commenced for over 200 MW at Marsden Park (buildings not named in extract)."},{"n":16,"url":"https://infratil.com/news/cdc-investor-presentation-and-guidance-update/cdc-infratil-investor-day-presentation/","desc":"accessed 2026-09-27 — CDC investor presentation 26 March 2026: Marsden Park MP1-MP6, campus now 700MW+ after design/densification updates, >200 MW commenced."},{"n":17,"url":"https://www.datacentermap.com/australia/sydney/cdc-marsden-park-dc5/","desc":"accessed 2026-09-27 — Datacentermap: CDC Marsden Park DC5, 84 MW (listing title); campus page lists 504 MW."},{"n":18,"url":"https://ia.acs.org.au/article/2025/nsw-approves-southern-hemisphere-s-largest-data-centre.html","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Information Age (ACS): 'The NSW government has said the new data centre will create 200 construction jobs and 265 operational jobs' (differs from ministerial release: 220)."},{"n":19,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PAE-81865456!20250411T050940.422+GMT","desc":"accessed 2026-09-27 — Planning portal document for SSD-70889211 (Apr 2025); search extract indicates decision 'Approved', decider 'Director' (departmental delegate)."},{"n":20,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '105 HOLLINSWORTH ROAD MARSDEN PARK'; supports lat/lon."},{"n":21,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T040301.053+GMT","desc":"accessed 2026-09-27 — SSD application form (EIS folder 'Application_20241104040014'): 'Date Submitted: 04/11/2024'; applicant CDC Data Centres Pty Ltd; EDC (excl GST) AUD3,113,226,273; 'Indicative Operation Jobs 265'; 'Indicative Construction Jobs 220'; site coordinates -33.722607, 150.836; Lots 10 & 11 DP1262052; site area 209,100 sqm."},{"n":22,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033917.586+GMT","desc":"accessed 2026-09-27 — Rider Levett Bucknall Estimated Development Cost letter, 30 October 2024 (EIS Appendix A20): 'Our EDC amounts to $3,113,226,273 Excluding GST and $3,424,550,000 Including GST'; six four-storey buildings each with 12 data halls, 40 generators; 720MVA substation."},{"n":23,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.709+GMT","desc":"accessed 2026-09-27 — DPHI Assessment Report SSD-70889211 (November 2025): EDC $3,113,226,273; 'up to 220 full-time equivalent construction jobs and 265 operational jobs'; 'Maximum power capacity 720 MW (504 MW IT load)'; staging Stage 1 substation + MP1 and MP4 (18 months), Stage 2 MP2 and MP5 (18 months), Stage 3 MP3 and MP6 (24 months), 5 years total; exhibition 14 Nov - 11 Dec 2024; amended application accepted 13 Nov 2025; related approvals CDC 8591/1 (24 Jan 2024), DA-24-00386 early works (11 Sep 2024), DA-24-00542 5 MW data centre (13 Nov 2024); 5 MW building connected to MP01 by skybridge; parking based on 'employee demand of 165 staff'."},{"n":24,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.245+GMT","desc":"accessed 2026-09-27 — Signed SSD Development Consent (instrument of determination), signed Joanna Bakopanos, A/Director Industry Assessments, 'Sydney 27 November 2025'; development: 'data centre with a maximum power consumption of 720 megawatts, comprising six data centre buildings...'; condition B8 stages: Stage 1 (MP1.S2 and MP4), Stage 2 (+MP2 and MP5), Stage 3 (+MP3 and MP6)."},{"n":25,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.923+GMT","desc":"accessed 2026-09-27 — SSD Notice of Decision: 'Date of decision 27 November 2025'; consent granted by Acting Director under delegation; 'capital investment of $3,113,226,273 and the creation of up to 220 construction jobs and 265 operational jobs'."},{"n":26,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241114T041730.386%20GMT","desc":"accessed 2026-09-27 — Sydney Central City Planning Panel Determination and Statement of Reasons, PPSSCC-562 / DA-24-00542 (5 MW data centre, 105 Hollinsworth Road): approved unanimously; 'DATE OF DETERMINATION 14 November 2024'; papers circulated electronically 11 Nov 2024."},{"n":27,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241107T052035.455%20GMT","desc":"accessed 2026-09-27 — Blacktown City Council assessment report to SCCPP for DA-24-00542 (scanned; pages 1-7 read as images): date of lodgement 3 June 2024; applicant/owner CDC Data Centres Pty Ltd; 'part 1-storey, part 2-storey 5-megawatt data centre'; CIV $53,940,000; s8.2.3 'the applicant only proposes 25 staff and maximum 5 visitors to attend this facility'."},{"n":28,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-12%2120260414T054158.322+GMT","desc":"accessed 2026-09-27 — Construction Environmental Management Plan Rev 3 (Built Pty Ltd for CDC, Dec 2025 - Apr 2026; approved by DPHI): 'Principal Contractor BUILT Pty Ltd'; stakeholders 'BUILT Head Contractor', 'BY Group Head Contractor (Civil, Stormwater & Erosion Control)', 'CDC MP1.1 Operational Facility'; precinct 'One (1), single storey data centre building with 2 data halls a capacity of 5-megawatts; Six (6), four storey data centre buildings with 12 data halls and a capacity of 84-megawatts'; crane strategy covers 'MP1-EXT through to MP6'."},{"n":29,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-23%2120260722T061549.935+GMT","desc":"accessed 2026-09-27 — Letter from Built Pty Ltd to CDC, 14 July 2026, 'Notification of Commencement' (conditions A10/A11): 'Built advise that works associated with the SSD scope is to commence from 1st August 2026 for the Stage 1 - 4 works outlined on the attached approved staging plan', subject to Construction Certificate and completion of preceding piling complying development works."},{"n":30,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-18%2120260424T061844.030+GMT","desc":"accessed 2026-09-27 — DPHI letter 24 April 2026 approving staged submission of plans (condition A13): construction in five stages - Stage 1 piling for substation and building pads MP1-MP5; Stage 2 construction of substation, MP1, MP4 and MP5; Stage 3 MP2; Stage 4 MP3; Stage 5 MP6."},{"n":31,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260612T050533.584+GMT","desc":"accessed 2026-09-27 — DPHI letter 12 June 2026 approving updated staging: same stages as source 30 plus Stage 2A (works within heritage conservation area)."},{"n":32,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.330+GMT","desc":"accessed 2026-09-27 — Patch Planners updated staging request for CDC, 26 May 2026: Stage 1 piling across multiple building pads; Stages 2-4 above-ground works sequentially (excluding MP6); Stage 5 MP6."},{"n":33,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.685+GMT","desc":"accessed 2026-09-27 — EJE Architecture Site Staging Plan SYD-MP-SK-14 rev F (14 May 2026; Nearmap underlay 17 Mar 2026): 'Stage 0 Describes the current state of building works. MP1.EXT above ground works underway'; MP6 used as temporary site compound; drawing labels MP1, MP1.EXT, MP1.S2, MP2-MP6, substation; contains 'Now referenced as MP2 / MP3 / MP4 / MPA Zone H' annotations (renumbering unclear)."},{"n":34,"url":"https://cdc.com/locations/sydney-and-regional-nsw/","desc":"accessed 2026-09-27 — CDC Sydney locations page: 'our Marsden Park Campus is in the early stages of construction'; 'over 504 MW of planned capacity with scalability towards one gigawatt'."},{"n":35,"url":"https://cdc.com/resources/news/cdc-signs-555mw-data-centre-contract-with-us-customer/","desc":"accessed 2026-09-27 — CDC news May 2026: 555MW contract; capacity 'will be delivered across CDC campuses that are already under development and will become operational over FY28 and FY29' (campus not named)."}]},{"id":"cdc-mp1-s1","name":"CDC Marsden Park MP1 Stage 1 (MP1.S1 / MP1.1, 5 MW)","operator":"CDC Data Centres","state":"NSW","suburb":"Marsden Park","status":"operational","address":"105 Hollinsworth Road, Marsden Park NSW 2765","postcode":"2765","lat":-33.72261,"lon":150.8366,"geo_note":"Geocoded from street address via NSW Spatial Services GNAF address point for '105 HOLLINSWORTH ROAD MARSDEN PARK' (-33.722609, 150.836600). Address point for the whole campus lot, not the building centroid (same point as cdc-mp1).","mw":5.0,"mw_note":"Panel/DA description: 'Construction of a 5-megawatt data centre facility'; SSD EIS Table 4: 'two (2) data halls with a capacity of 5MW' (source 5); Built CEMP: 'single storey data centre building with 2 data halls a capacity of 5-megawatts' (source 6). Treated as IT capacity because the campus 504 MW IT total = 79 MW (MP1.S2) + 5 x 84 MW + 5 MW (this building); sources do not label the 5 MW explicitly as IT load. CEMP drawings also show an adjoining 'MP1.EXT 7.5MW PORTION' (not part of this DA).","mw_grid":null,"mw_grid_note":"Not stated. Four generators and 20 chillers (source 5).","cost":53.94,"cost_note":"Planning panel page: CIV $53,940,000; SSD EIS Table 4: 'Estimated Development Cost $53,940,000 including GST' (source 5); council report CIV $53,940,000 (source 3). iCost snippet (unverified, source 10) gives a AU$65m contract value.","builder":null,"builder_note":"Not verified. iCost (consultant) project page, seen only as a search extract, names Hindmarsh Constructions as head contractor for an AU$65m CDC Marsden Park data centre package (plausibly this 5 MW building given its $53.94m EDC); the page returns HTTP 404 and Hindmarsh's website (projects list, site search) has no CDC/Marsden Park entry (checked 2026-09-27). Built Pty Ltd is head contractor for the later SSD works (cdc-mp1) and lists 'CDC MP1.1 Operational Facility' as a separate stakeholder (source 6).","developer":"CDC Data Centres","planning":{"authority":"Sydney Central City Planning Panel (Blacktown City Council DA)","pathway":"Regionally significant DA (council DA determined by planning panel)","ref":"DA-24-00542 (PPSSCC-562)","lodged":"2024-06-03","determined":"2024-11-14","url":"https://www.planningportal.nsw.gov.au/planning-panel/canberra-data-centre"},"jobs_c":null,"jobs_c_other":[],"jobs_o":{"value":25,"basis":"ongoing_headcount","scope":"direct","note":"Council assessment report s8.2.3: 'the applicant only proposes 25 staff and maximum 5 visitors to attend this facility.'","source":3},"jobs_o_other":[{"value":25,"basis":"ongoing_headcount","scope":"direct","note":"SSD EIS Table 7 'Forecast Operational Employment Generation Across Campus', '5MW (inc. gatehouse)' column: 12 office staff, 3 security, 5 visitors, 5 contractor = 25 (includes visitors). Counted within the campus total of 265 in cdc-mp1.","source":5}],"start":{"value":null,"precision":null,"note":"Exact start not found. Campus ground-breaking 25 Oct 2024 (source 7) preceded the 14 Nov 2024 determination; a modification to extend construction hours was lodged Jan 2025 (source 9); SSD Assessment Report (Nov 2025) says emission-generating works were 'currently underway on-site via separate Council approvals (DA-24-00386 and DA-24-00542)'."},"end":{"value":"2025-10","precision":"month","note":"approximate: partial occupation certificate OC-25-02215 listed by PlanningAlerts 28 Oct 2025; full completion date not found"},"year":"2025","confidence":"medium","review":"","questions":["Operational status rests on Built's CEMP naming 'CDC MP1.1 Operational Facility' (and assumes MP1.1 = MP1.S1); completion / go-live date not found","Builder: Hindmarsh Constructions per iCost search extract only (page now 404; not on Hindmarsh website) - unverified","Relationship to 'MP1.EXT' (7.5 MW portion on CEMP drawings, under construction by Built in Mar 2026) unclear - may be an extension of this building under the SSD","5 MW treated as IT load by inference from campus arithmetic (504 = 79 + 5x84 + 5); not explicitly labelled IT","status 'operational' accepted on available evidence (decision 2026-09-27); confirm when a commencement/completion record appears"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/planning-panel/canberra-data-centre","desc":"accessed 2026-09-27 — Sydney Central City Planning Panel page 'Canberra Data Centre' PPSSCC-562: DA-24-00542 (Blacktown City Council), 'Construction of a 5-megawatt data centre facility with ancillary office, associated plant, equipment, civil works, parking and landscaping'; CIV $53,940,000; lodgement date 03/06/2024; referral date 17/06/2024; Approved; Determination Date 14/11/2024."},{"n":2,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241114T041730.386%20GMT","desc":"accessed 2026-09-27 — SCCPP Determination and Statement of Reasons, PPSSCC-562 / DA-24-00542, '105 Hollinsworth Road, Marsden Park - Construction of a 5-megawatt data centre facility'; approved unanimously; 'DATE OF DETERMINATION 14 November 2024'."},{"n":3,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241107T052035.455%20GMT","desc":"accessed 2026-09-27 — Blacktown City Council assessment report to SCCPP (scanned, 343 pp incl. attachments; report body pp 1-10 read as images): lodgement 3 June 2024; applicant/owner CDC Data Centres Pty Ltd; 'part 1-storey, part 2-storey 5-megawatt data centre'; CIV $53,940,000; s8.2.3 'the applicant only proposes 25 staff and maximum 5 visitors to attend this facility'; recommendation to approve."},{"n":4,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.709+GMT","desc":"accessed 2026-09-27 — DPHI Assessment Report SSD-70889211 (Nov 2025): DA-24-00542 '5 MW data centre ... approved by Blacktown City Council in November 2024' (table date 13 Nov 2024); 'will form part of the stage 1 operations of the site and will be connected to the MP01 building via a skybridge'; works 'currently underway on-site via separate Council approvals (DA-24-00386 and DA-24-00542)'."},{"n":5,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033923.515+GMT","desc":"accessed 2026-09-27 — SSD-70889211 EIS (Patch Planners, Nov 2024) s1.2.3 'DA-24-00542 - 5MW Data Centre': lodged 3 June 2024 (PAN-435950); Table 4 'Estimated Development Cost $53,940,000 including GST', regionally significant development determined by SCCPP; 'two (2) data halls with a capacity of 5MW and 689sqm of ancillary office'; four generators, 20 chillers; height 10.9 m; Table 7 '5MW (inc. gatehouse)' operational employment 25; staging Stage 1 = MP1.S1 via council DA."},{"n":6,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-12%2120260414T054158.322+GMT","desc":"accessed 2026-09-27 — Built Pty Ltd Construction Environmental Management Plan Rev 3 for CDC Marsden Park (Dec 2025 - Apr 2026): stakeholder 'CDC MP1.1 Operational Facility - Client (Operations Team)'; 'One (1), single storey data centre building with 2 data halls a capacity of 5-megawatts'; drawings label 'DEVELOPMENT 01 MP1.S1 5MW PORTION' and 'MP1.EXT 7.5MW PORTION'."},{"n":7,"url":"https://cdc.com/resources/news/cdc-data-centres-breaks-ground-on-new-state-of-the-art-data-centre-development-in-marsden-park-industrial-precinct/","desc":"accessed 2026-09-27 — CDC release 25 Oct 2024: ceremonial sod-turning at Marsden Park 'following initial approvals'."},{"n":8,"url":"https://www.planningalerts.org.au/applications/3150551","desc":"accessed 2026-09-27 — PlanningAlerts: DA at 105 & 113 Hollinsworth Road, Marsden Park NSW 2765, 17 Jun 2024 (DA-24-00542)."},{"n":9,"url":"https://www.planningalerts.org.au/applications/3245831","desc":"accessed 2026-09-27 — PlanningAlerts 8 Jan 2025, 105 Hollinsworth Road: 'Modification application to amend DA-24-00542 which approved the construction of a part 1-storey part 2-storey 5-megawatt data centre facility ... to extend the construction hours'."},{"n":10,"url":"https://www.i-cost.com.au/projects/cdc-marsden-park","desc":"accessed 2026-09-27 — iCost project page (search extract only; HTTP 404 on direct fetch): Hindmarsh Constructions, AU$65m CDC Marsden Park data centre, fixed-fee turnkey procurement; reported completion of first building. NOT verified."},{"n":11,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 — NSW Spatial Services Geocoded Addressing Theme (GNAF address points), queried address = '105 HOLLINSWORTH ROAD MARSDEN PARK'; supports lat/lon."},{"n":12,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.685+GMT","desc":"accessed 2026-09-27 — EJE Architecture Site Staging Plan SYD-MP-SK-14 rev F (14 May 2026; Nearmap underlay 17 Mar 2026): 'Stage 0 Describes the current state of building works. MP1.EXT above ground works underway' (MP1 and MP1.EXT within Stage 0 area)."},{"n":13,"url":"https://hindmarsh.com.au/wp-json/wp/v2/search?search=marsden","desc":"accessed 2026-09-27 — Hindmarsh website search: only Opal HealthCare Marsden Park posts; no CDC or data-centre project found (negative check on builder)."},{"n":14,"url":"https://www.planningalerts.org.au/applications/3379858","desc":"accessed 2026-09-27 - Blacktown partial occupation certificate OC-25-02215 for the MP1.S1 building, found by PlanningAlerts 28 Oct 2025 (MOD-25-00511 lodged to allow partial certificates); supports approximate completion/occupation."}]},{"id":"cdc-mp2","name":"CDC Marsden Park MP2 (DC2)","operator":"CDC Data Centres","state":"NSW","suburb":"Marsden Park","status":"approved","address":"105 & 113 Hollinsworth Road, Marsden Park NSW 2765","postcode":"2765","lat":-33.72261,"lon":150.8366,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 105 HOLLINSWORTH ROAD MARSDEN PARK (113 Hollinsworth Rd is at -33.72446,150.83675). Address point, not building centroid; campus spans a larger lot.","mw":84.0,"mw_note":"EIS Figure 16 GFA table lists 'Development 2 (84MW)' and floor plans are for a 'Typical 84MW Data Centre'; Built's CEMP (source 28) also says each four-storey building has 'a capacity of 84-megawatts'. Assumes EIS 'Development 2' = MP2 (all Developments 2-6 are 84 MW, so value is unaffected). CDC Mar 2026 investor day (source 16, snippet) says campus now 700MW+ after densification, so per-building IT may rise.","mw_grid":120.0,"mw_grid_note":"Approximate. EIS infrastructure section: 'The calculated demand for the site is approx. 720MW, made up of six (6) similar buildings (circa 120MW each)'. Consent (source 24) approves 'a maximum power consumption of 720 megawatts' for the campus (AR: '720 MW (504 MW IT load)').","cost":3113.2,"cost_note":"CAMPUS TOTAL capital investment value for all six SSD buildings (not broken down per building): EDC $3,113,226,273 excl GST ($3,424,550,000 incl GST) per Rider Levett Bucknall EDC letter 30 Oct 2024 (source 22), EIS, Assessment Report and notice of decision; ministerial release rounds to $3.1 billion. SEARs-stage figure was AU$1.4bn (source 7).","builder":"Built","builder_note":"Built Pty Ltd is Principal/Head Contractor for the SSD campus works per its CEMP (source 28, approved by DPHI Apr 2026) and commencement notice for Stage 1-4 works (source 29); BY Group is head contractor for civil, stormwater and erosion control.","developer":"CDC Data Centres","planning":{"authority":"NSW DPHI","pathway":"SSD","ref":"SSD-70889211","lodged":"2024-11-04","determined":"2025-11-27","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre"},"jobs_c":{"value":220,"basis":"peak","scope":"direct","note":"CAMPUS TOTAL (all six SSD buildings). EIS s3.1.1: 'CDC's Construction Operations team has identified that the proposal would generate up to a peak maximum of 220 construction workers during the life of the project, with an average of 150 construction workers.' EIS Table 6, application form (source 21) and Assessment Report (source 23) describe the same number as 'Up to 220 full-time equivalent (FTE) construction jobs' / '220 full-time equivalent construction jobs'; ministerial release: '220 construction jobs'.","source":2},"jobs_c_other":[{"value":150,"basis":"average","scope":"direct","note":"CAMPUS TOTAL. EIS s3.1.1: '...with an average of 150 construction workers.'","source":2},{"value":200,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL. Information Age: 'The NSW government has said the new data centre will create 200 construction jobs and 265 operational jobs'; conflicts with the ministerial release and planning documents (220), likely a reporting error.","source":18},{"value":10000,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL. CDC ground-breaking release 25 Oct 2024: 'The campus development will generate over ten thousand jobs' (lower bound, undefined; not comparable with planning figures).","source":9}],"jobs_o":{"value":265,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL at full operation, including the 5 MW MP1.S1 building. EIS s3.1.1: 'the proposal is expected to generate 265 FTE operational jobs'; Table 7 'Forecast Operational Employment Generation Across Campus' totals 265 = office staff 132, security 33, visitors 35, contractor 65 (so includes visitors). Assessment Report/consent: '265 operational jobs'.","source":2},"jobs_o_other":[{"value":40,"basis":"ongoing_headcount","scope":"direct","note":"PER BUILDING, stated by source. EIS Table 7 '84MW Typical' building: office staff 20, security 5, visitors 5, contractor 10 = 40 (includes 5 visitors).","source":2},{"value":165,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL. Assessment Report (traffic): 'car parking supply has been provided based on employee demand of 165 staff and excess for site visitors' (parking-demand basis).","source":23}],"start":{"value":"2026-08-01","precision":"day","note":"Planned (Stage 1 piling across MP1-MP5 pads). SSD Stage 1-4 works planned to commence from 1 August 2026 per Built's notice to CDC dated 14 Jul 2026 (source 29), 'subject to satisfaction and attainment of the Construction Certificate Approval ... and the completion of the preceding piling complying development works'. Actual commencement not confirmed. Post-approval staging approved by DPHI 24 Apr / 12 Jun 2026 (sources 30-31): Stage 1 piling (MP1-MP5 pads) and Stage 3 construction (MP2)."},"end":{"value":null,"precision":null,"note":"Not found. Staging: EIS s3.2.3: Stage 3 - MP5 (first) then MP2 (complete 3 years post approval); AR Table 2 Stage 2 (MP2 and MP5) - 18 months (whole campus over ~5 years). CDC May 2026: 555MW contracted capacity across its campuses under development to become operational over FY28 and FY29 (not building-specific)."},"year":null,"confidence":"medium","review":"","questions":["Actual start of piling/SSD works (planned 1 Aug 2026) not confirmed; status left as 'approved' pending evidence (Infratil Apr 2026 says >200 MW commenced at Marsden Park but names no buildings)","Staging plan SYD-MP-SK-14 rev F (source 33) carries hidden 'Now referenced as MP2 / MP3 / MP4 / MPA Zone H' annotations, suggesting buildings may have been renumbered; mapping of current CDC building names to consent names not confirmed","Per-building IT MW may have increased: CDC Mar 2026 investor day says campus 700MW+ after densification (snippet); consent still caps campus at 720 MW power"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre","desc":"accessed 2026-09-27 — VERIFIED (page fetched). SSD-70889211 project page: description 'Construction and operation of a data centre with a power consumption of 504 megawatts (MW), comprising of six, four storey data centre buildings, a 720 MW substation...'; Decision Approved; Determination Date 27/11/2025; Decider Director; LGA Blacktown. Documents tabs load from /major-projects-attachments-data/77042836/folder_<n>/attachment (postAttachment for post-approval)."},{"n":2,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033923.515+GMT","desc":"accessed 2026-09-27 — VERIFIED (read in full). Environmental Impact Statement (Patch Planners, Nov 2024). [Corrected URL: the earlier URL ...T033919.113 is Appendix A28 Construction Noise and Vibration Report.] Supports: address 105 & 113 Hollinsworth Road (Lots 10-11 DP1262052), 504MW (IT load) campus; s3.1 'the 79MW Data Centre building, referred to as MP1 Development - Stage 2 (MP1.S2), and the 84MW Data Centre building to the north, referred to as MP4'; Figure 16 GFA table 'Development 1 (79MW)' and 'Development 2-6 (84MW)'; s3.1.1 'peak maximum of 220 construction workers ... average of 150 construction workers'; Table 7 operational employment 265 (84MW typical building 40; 5MW 25); s3.2.3 staging (Stage 1 MP1.S1 via council DA; Stage 2 MP1.S2 & MP4, 1.5 yrs post approval; Stage 3 MP5 then MP2, 3 yrs; Stage 4 MP6 then MP3, 5 yrs); infrastructure section 'approx. 720MW, made up of six (6) similar buildings (circa 120MW each)'; EDC $3,113,226,273 excl GST."},{"n":3,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033919.365+GMT","desc":"accessed 2026-09-27 — VERIFIED (read). Social Impact Assessment (EIS Appendix A32): 'The project will generate 265 jobs during operation'; Blacktown LGA."},{"n":4,"url":"https://www.nsw.gov.au/ministerial-releases/southern-hemispheres-biggest-data-centre-gets-green-light","desc":"accessed 2026-09-27 — VERIFIED (page fetched). NSW Government ministerial release (Nov 2025): '$3.1 billion data centre from proponent CDC'; 'generating 220 construction jobs and 265 operational jobs'; 'approved in 12 months'."},{"n":5,"url":"https://paulscullymp.com.au/news/media-releases/southern-hemisphere-s-biggest-data-centre-gets-the-green-light/","desc":"accessed 2026-09-27 — Minister Scully media release (same text as source 4)."},{"n":6,"url":"https://w.media/nsw-govt-approves-cdcs-504-mw-campus-in-sydney/","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Approval announced by Planning Minister Paul Scully on 28 November; AUD 3.1bn; 504 MW ICT, six buildings, ~20 ha, 'scalability towards one gigawatt'."},{"n":7,"url":"https://www.datacenterdynamics.com/en/news/cdc-files-for-500mw-data-center-campus-in-sydney-australia/","desc":"accessed 2026-09-27 — SEARs request by Mecone for CDC (May 2024): 105 & 113 Hollinsworth Road, six buildings, 720MW substation, AU$1.4bn investment stated at SEARs stage; approval (28 Nov) and >1-year assessment context; Blacktown Council objection."},{"n":8,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-70018977!20240515T234614.601+GMT","desc":"accessed 2026-09-27 — Mecone SEARs request letter dated 15 May 2024 for 504 MW data centre at 105 & 113 Hollinsworth Road."},{"n":9,"url":"https://cdc.com/resources/news/cdc-data-centres-breaks-ground-on-new-state-of-the-art-data-centre-development-in-marsden-park-industrial-precinct/","desc":"accessed 2026-09-27 — VERIFIED (page fetched). CDC press release 25 October 2024: ceremonial sod-turning 'following initial approvals'; 504 MW ICT campus, six four-storey buildings; 'The campus development will generate over ten thousand jobs'."},{"n":10,"url":"https://w.media/cdc-data-centres-announces-start-of-work-at-data-centre-campus-at-marsden-park/","desc":"accessed 2026-09-27 — Commencement of work at Marsden Park on 25 October 2024."},{"n":11,"url":"https://www.i-cost.com.au/projects/cdc-marsden-park","desc":"accessed 2026-09-27 — iCost (consultant) project page: Hindmarsh Constructions head contractor for AU$65m CDC Marsden Park data centre project; reports CDC announced completion of first building (MP1). Search extract only; page returned HTTP 404 on direct fetch 2026-09-27, NOT verified."},{"n":12,"url":"https://www.planningportal.nsw.gov.au/planning-panel/canberra-data-centre","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Sydney Central City Planning Panel 'Canberra Data Centre' PPSSCC-562: DA-24-00542 (Blacktown City Council), 'Construction of a 5-megawatt data centre facility with ancillary office, associated plant, equipment, civil works, parking and landscaping'; CIV $53,940,000; lodgement date 03/06/2024; referral date 17/06/2024; Approved; Determination Date 14/11/2024."},{"n":13,"url":"https://www.planningalerts.org.au/applications/3150551","desc":"accessed 2026-09-27 — PlanningAlerts: council DA at 105 & 113 Hollinsworth Road Marsden Park, dated 17 Jun 2024 (DA-24-00542 lodgement)."},{"n":14,"url":"https://www.planningalerts.org.au/applications/3245831","desc":"accessed 2026-09-27 — PlanningAlerts 8 Jan 2025: s4.55(1A) modification to DA-24-00542 extending construction hours."},{"n":15,"url":"https://infratil.com/news/infratil-newsletter-april-2026/infratil-newsletter-april-2026/","desc":"accessed 2026-09-27 — Infratil newsletter April 2026: construction commenced for over 200 MW at Marsden Park (buildings not named in extract)."},{"n":16,"url":"https://infratil.com/news/cdc-investor-presentation-and-guidance-update/cdc-infratil-investor-day-presentation/","desc":"accessed 2026-09-27 — CDC investor presentation 26 March 2026: Marsden Park MP1-MP6, campus now 700MW+ after design/densification updates, >200 MW commenced."},{"n":17,"url":"https://www.datacentermap.com/australia/sydney/cdc-marsden-park-dc5/","desc":"accessed 2026-09-27 — Datacentermap: CDC Marsden Park DC5, 84 MW (listing title); campus page lists 504 MW."},{"n":18,"url":"https://ia.acs.org.au/article/2025/nsw-approves-southern-hemisphere-s-largest-data-centre.html","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Information Age (ACS): 'The NSW government has said the new data centre will create 200 construction jobs and 265 operational jobs' (differs from ministerial release: 220)."},{"n":19,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PAE-81865456!20250411T050940.422+GMT","desc":"accessed 2026-09-27 — Planning portal document for SSD-70889211 (Apr 2025); search extract indicates decision 'Approved', decider 'Director' (departmental delegate)."},{"n":20,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '105 HOLLINSWORTH ROAD MARSDEN PARK'; supports lat/lon."},{"n":21,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T040301.053+GMT","desc":"accessed 2026-09-27 — SSD application form (EIS folder 'Application_20241104040014'): 'Date Submitted: 04/11/2024'; applicant CDC Data Centres Pty Ltd; EDC (excl GST) AUD3,113,226,273; 'Indicative Operation Jobs 265'; 'Indicative Construction Jobs 220'; site coordinates -33.722607, 150.836; Lots 10 & 11 DP1262052; site area 209,100 sqm."},{"n":22,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033917.586+GMT","desc":"accessed 2026-09-27 — Rider Levett Bucknall Estimated Development Cost letter, 30 October 2024 (EIS Appendix A20): 'Our EDC amounts to $3,113,226,273 Excluding GST and $3,424,550,000 Including GST'; six four-storey buildings each with 12 data halls, 40 generators; 720MVA substation."},{"n":23,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.709+GMT","desc":"accessed 2026-09-27 — DPHI Assessment Report SSD-70889211 (November 2025): EDC $3,113,226,273; 'up to 220 full-time equivalent construction jobs and 265 operational jobs'; 'Maximum power capacity 720 MW (504 MW IT load)'; staging Stage 1 substation + MP1 and MP4 (18 months), Stage 2 MP2 and MP5 (18 months), Stage 3 MP3 and MP6 (24 months), 5 years total; exhibition 14 Nov - 11 Dec 2024; amended application accepted 13 Nov 2025; related approvals CDC 8591/1 (24 Jan 2024), DA-24-00386 early works (11 Sep 2024), DA-24-00542 5 MW data centre (13 Nov 2024); 5 MW building connected to MP01 by skybridge; parking based on 'employee demand of 165 staff'."},{"n":24,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.245+GMT","desc":"accessed 2026-09-27 — Signed SSD Development Consent (instrument of determination), signed Joanna Bakopanos, A/Director Industry Assessments, 'Sydney 27 November 2025'; development: 'data centre with a maximum power consumption of 720 megawatts, comprising six data centre buildings...'; condition B8 stages: Stage 1 (MP1.S2 and MP4), Stage 2 (+MP2 and MP5), Stage 3 (+MP3 and MP6)."},{"n":25,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.923+GMT","desc":"accessed 2026-09-27 — SSD Notice of Decision: 'Date of decision 27 November 2025'; consent granted by Acting Director under delegation; 'capital investment of $3,113,226,273 and the creation of up to 220 construction jobs and 265 operational jobs'."},{"n":26,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241114T041730.386%20GMT","desc":"accessed 2026-09-27 — Sydney Central City Planning Panel Determination and Statement of Reasons, PPSSCC-562 / DA-24-00542 (5 MW data centre, 105 Hollinsworth Road): approved unanimously; 'DATE OF DETERMINATION 14 November 2024'; papers circulated electronically 11 Nov 2024."},{"n":27,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241107T052035.455%20GMT","desc":"accessed 2026-09-27 — Blacktown City Council assessment report to SCCPP for DA-24-00542 (scanned; pages 1-7 read as images): date of lodgement 3 June 2024; applicant/owner CDC Data Centres Pty Ltd; 'part 1-storey, part 2-storey 5-megawatt data centre'; CIV $53,940,000; s8.2.3 'the applicant only proposes 25 staff and maximum 5 visitors to attend this facility'."},{"n":28,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-12%2120260414T054158.322+GMT","desc":"accessed 2026-09-27 — Construction Environmental Management Plan Rev 3 (Built Pty Ltd for CDC, Dec 2025 - Apr 2026; approved by DPHI): 'Principal Contractor BUILT Pty Ltd'; stakeholders 'BUILT Head Contractor', 'BY Group Head Contractor (Civil, Stormwater & Erosion Control)', 'CDC MP1.1 Operational Facility'; precinct 'One (1), single storey data centre building with 2 data halls a capacity of 5-megawatts; Six (6), four storey data centre buildings with 12 data halls and a capacity of 84-megawatts'; crane strategy covers 'MP1-EXT through to MP6'."},{"n":29,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-23%2120260722T061549.935+GMT","desc":"accessed 2026-09-27 — Letter from Built Pty Ltd to CDC, 14 July 2026, 'Notification of Commencement' (conditions A10/A11): 'Built advise that works associated with the SSD scope is to commence from 1st August 2026 for the Stage 1 - 4 works outlined on the attached approved staging plan', subject to Construction Certificate and completion of preceding piling complying development works."},{"n":30,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-18%2120260424T061844.030+GMT","desc":"accessed 2026-09-27 — DPHI letter 24 April 2026 approving staged submission of plans (condition A13): construction in five stages - Stage 1 piling for substation and building pads MP1-MP5; Stage 2 construction of substation, MP1, MP4 and MP5; Stage 3 MP2; Stage 4 MP3; Stage 5 MP6."},{"n":31,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260612T050533.584+GMT","desc":"accessed 2026-09-27 — DPHI letter 12 June 2026 approving updated staging: same stages as source 30 plus Stage 2A (works within heritage conservation area)."},{"n":32,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.330+GMT","desc":"accessed 2026-09-27 — Patch Planners updated staging request for CDC, 26 May 2026: Stage 1 piling across multiple building pads; Stages 2-4 above-ground works sequentially (excluding MP6); Stage 5 MP6."},{"n":33,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.685+GMT","desc":"accessed 2026-09-27 — EJE Architecture Site Staging Plan SYD-MP-SK-14 rev F (14 May 2026; Nearmap underlay 17 Mar 2026): 'Stage 0 Describes the current state of building works. MP1.EXT above ground works underway'; MP6 used as temporary site compound; drawing labels MP1, MP1.EXT, MP1.S2, MP2-MP6, substation; contains 'Now referenced as MP2 / MP3 / MP4 / MPA Zone H' annotations (renumbering unclear)."},{"n":34,"url":"https://cdc.com/locations/sydney-and-regional-nsw/","desc":"accessed 2026-09-27 — CDC Sydney locations page: 'our Marsden Park Campus is in the early stages of construction'; 'over 504 MW of planned capacity with scalability towards one gigawatt'."},{"n":35,"url":"https://cdc.com/resources/news/cdc-signs-555mw-data-centre-contract-with-us-customer/","desc":"accessed 2026-09-27 — CDC news May 2026: 555MW contract; capacity 'will be delivered across CDC campuses that are already under development and will become operational over FY28 and FY29' (campus not named)."}]},{"id":"cdc-mp3","name":"CDC Marsden Park MP3 (DC3)","operator":"CDC Data Centres","state":"NSW","suburb":"Marsden Park","status":"approved","address":"105 & 113 Hollinsworth Road, Marsden Park NSW 2765","postcode":"2765","lat":-33.72261,"lon":150.8366,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 105 HOLLINSWORTH ROAD MARSDEN PARK (113 Hollinsworth Rd is at -33.72446,150.83675). Address point, not building centroid; campus spans a larger lot.","mw":84.0,"mw_note":"EIS Figure 16 GFA table lists 'Development 3 (84MW)' and floor plans are for a 'Typical 84MW Data Centre'; Built's CEMP (source 28) also says each four-storey building has 'a capacity of 84-megawatts'. Assumes EIS 'Development 3' = MP3 (all Developments 2-6 are 84 MW, so value is unaffected). CDC Mar 2026 investor day (source 16, snippet) says campus now 700MW+ after densification, so per-building IT may rise.","mw_grid":120.0,"mw_grid_note":"Approximate. EIS infrastructure section: 'The calculated demand for the site is approx. 720MW, made up of six (6) similar buildings (circa 120MW each)'. Consent (source 24) approves 'a maximum power consumption of 720 megawatts' for the campus (AR: '720 MW (504 MW IT load)').","cost":3113.2,"cost_note":"CAMPUS TOTAL capital investment value for all six SSD buildings (not broken down per building): EDC $3,113,226,273 excl GST ($3,424,550,000 incl GST) per Rider Levett Bucknall EDC letter 30 Oct 2024 (source 22), EIS, Assessment Report and notice of decision; ministerial release rounds to $3.1 billion. SEARs-stage figure was AU$1.4bn (source 7).","builder":"Built","builder_note":"Built Pty Ltd is Principal/Head Contractor for the SSD campus works per its CEMP (source 28, approved by DPHI Apr 2026) and commencement notice for Stage 1-4 works (source 29); BY Group is head contractor for civil, stormwater and erosion control.","developer":"CDC Data Centres","planning":{"authority":"NSW DPHI","pathway":"SSD","ref":"SSD-70889211","lodged":"2024-11-04","determined":"2025-11-27","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre"},"jobs_c":{"value":220,"basis":"peak","scope":"direct","note":"CAMPUS TOTAL (all six SSD buildings). EIS s3.1.1: 'CDC's Construction Operations team has identified that the proposal would generate up to a peak maximum of 220 construction workers during the life of the project, with an average of 150 construction workers.' EIS Table 6, application form (source 21) and Assessment Report (source 23) describe the same number as 'Up to 220 full-time equivalent (FTE) construction jobs' / '220 full-time equivalent construction jobs'; ministerial release: '220 construction jobs'.","source":2},"jobs_c_other":[{"value":150,"basis":"average","scope":"direct","note":"CAMPUS TOTAL. EIS s3.1.1: '...with an average of 150 construction workers.'","source":2},{"value":200,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL. Information Age: 'The NSW government has said the new data centre will create 200 construction jobs and 265 operational jobs'; conflicts with the ministerial release and planning documents (220), likely a reporting error.","source":18},{"value":10000,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL. CDC ground-breaking release 25 Oct 2024: 'The campus development will generate over ten thousand jobs' (lower bound, undefined; not comparable with planning figures).","source":9}],"jobs_o":{"value":265,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL at full operation, including the 5 MW MP1.S1 building. EIS s3.1.1: 'the proposal is expected to generate 265 FTE operational jobs'; Table 7 'Forecast Operational Employment Generation Across Campus' totals 265 = office staff 132, security 33, visitors 35, contractor 65 (so includes visitors). Assessment Report/consent: '265 operational jobs'.","source":2},"jobs_o_other":[{"value":40,"basis":"ongoing_headcount","scope":"direct","note":"PER BUILDING, stated by source. EIS Table 7 '84MW Typical' building: office staff 20, security 5, visitors 5, contractor 10 = 40 (includes 5 visitors).","source":2},{"value":165,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL. Assessment Report (traffic): 'car parking supply has been provided based on employee demand of 165 staff and excess for site visitors' (parking-demand basis).","source":23}],"start":{"value":"2026-08-01","precision":"day","note":"Planned (Stage 1 piling across MP1-MP5 pads). SSD Stage 1-4 works planned to commence from 1 August 2026 per Built's notice to CDC dated 14 Jul 2026 (source 29), 'subject to satisfaction and attainment of the Construction Certificate Approval ... and the completion of the preceding piling complying development works'. Actual commencement not confirmed. Post-approval staging approved by DPHI 24 Apr / 12 Jun 2026 (sources 30-31): Stage 1 piling (MP1-MP5 pads) and Stage 4 construction (MP3)."},"end":{"value":null,"precision":null,"note":"Not found. Staging: EIS s3.2.3: Stage 4 - MP6 then MP3 last (complete 5 yrs post approval); AR Table 2 Stage 3 (MP3 and MP6) - 24 months (whole campus over ~5 years). CDC May 2026: 555MW contracted capacity across its campuses under development to become operational over FY28 and FY29 (not building-specific)."},"year":null,"confidence":"medium","review":"","questions":["Actual start of piling/SSD works (planned 1 Aug 2026) not confirmed; status left as 'approved' pending evidence (Infratil Apr 2026 says >200 MW commenced at Marsden Park but names no buildings)","Staging plan SYD-MP-SK-14 rev F (source 33) carries hidden 'Now referenced as MP2 / MP3 / MP4 / MPA Zone H' annotations, suggesting buildings may have been renumbered; mapping of current CDC building names to consent names not confirmed","Per-building IT MW may have increased: CDC Mar 2026 investor day says campus 700MW+ after densification (snippet); consent still caps campus at 720 MW power"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre","desc":"accessed 2026-09-27 — VERIFIED (page fetched). SSD-70889211 project page: description 'Construction and operation of a data centre with a power consumption of 504 megawatts (MW), comprising of six, four storey data centre buildings, a 720 MW substation...'; Decision Approved; Determination Date 27/11/2025; Decider Director; LGA Blacktown. Documents tabs load from /major-projects-attachments-data/77042836/folder_<n>/attachment (postAttachment for post-approval)."},{"n":2,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033923.515+GMT","desc":"accessed 2026-09-27 — VERIFIED (read in full). Environmental Impact Statement (Patch Planners, Nov 2024). [Corrected URL: the earlier URL ...T033919.113 is Appendix A28 Construction Noise and Vibration Report.] Supports: address 105 & 113 Hollinsworth Road (Lots 10-11 DP1262052), 504MW (IT load) campus; s3.1 'the 79MW Data Centre building, referred to as MP1 Development - Stage 2 (MP1.S2), and the 84MW Data Centre building to the north, referred to as MP4'; Figure 16 GFA table 'Development 1 (79MW)' and 'Development 2-6 (84MW)'; s3.1.1 'peak maximum of 220 construction workers ... average of 150 construction workers'; Table 7 operational employment 265 (84MW typical building 40; 5MW 25); s3.2.3 staging (Stage 1 MP1.S1 via council DA; Stage 2 MP1.S2 & MP4, 1.5 yrs post approval; Stage 3 MP5 then MP2, 3 yrs; Stage 4 MP6 then MP3, 5 yrs); infrastructure section 'approx. 720MW, made up of six (6) similar buildings (circa 120MW each)'; EDC $3,113,226,273 excl GST."},{"n":3,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033919.365+GMT","desc":"accessed 2026-09-27 — VERIFIED (read). Social Impact Assessment (EIS Appendix A32): 'The project will generate 265 jobs during operation'; Blacktown LGA."},{"n":4,"url":"https://www.nsw.gov.au/ministerial-releases/southern-hemispheres-biggest-data-centre-gets-green-light","desc":"accessed 2026-09-27 — VERIFIED (page fetched). NSW Government ministerial release (Nov 2025): '$3.1 billion data centre from proponent CDC'; 'generating 220 construction jobs and 265 operational jobs'; 'approved in 12 months'."},{"n":5,"url":"https://paulscullymp.com.au/news/media-releases/southern-hemisphere-s-biggest-data-centre-gets-the-green-light/","desc":"accessed 2026-09-27 — Minister Scully media release (same text as source 4)."},{"n":6,"url":"https://w.media/nsw-govt-approves-cdcs-504-mw-campus-in-sydney/","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Approval announced by Planning Minister Paul Scully on 28 November; AUD 3.1bn; 504 MW ICT, six buildings, ~20 ha, 'scalability towards one gigawatt'."},{"n":7,"url":"https://www.datacenterdynamics.com/en/news/cdc-files-for-500mw-data-center-campus-in-sydney-australia/","desc":"accessed 2026-09-27 — SEARs request by Mecone for CDC (May 2024): 105 & 113 Hollinsworth Road, six buildings, 720MW substation, AU$1.4bn investment stated at SEARs stage; approval (28 Nov) and >1-year assessment context; Blacktown Council objection."},{"n":8,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-70018977!20240515T234614.601+GMT","desc":"accessed 2026-09-27 — Mecone SEARs request letter dated 15 May 2024 for 504 MW data centre at 105 & 113 Hollinsworth Road."},{"n":9,"url":"https://cdc.com/resources/news/cdc-data-centres-breaks-ground-on-new-state-of-the-art-data-centre-development-in-marsden-park-industrial-precinct/","desc":"accessed 2026-09-27 — VERIFIED (page fetched). CDC press release 25 October 2024: ceremonial sod-turning 'following initial approvals'; 504 MW ICT campus, six four-storey buildings; 'The campus development will generate over ten thousand jobs'."},{"n":10,"url":"https://w.media/cdc-data-centres-announces-start-of-work-at-data-centre-campus-at-marsden-park/","desc":"accessed 2026-09-27 — Commencement of work at Marsden Park on 25 October 2024."},{"n":11,"url":"https://www.i-cost.com.au/projects/cdc-marsden-park","desc":"accessed 2026-09-27 — iCost (consultant) project page: Hindmarsh Constructions head contractor for AU$65m CDC Marsden Park data centre project; reports CDC announced completion of first building (MP1). Search extract only; page returned HTTP 404 on direct fetch 2026-09-27, NOT verified."},{"n":12,"url":"https://www.planningportal.nsw.gov.au/planning-panel/canberra-data-centre","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Sydney Central City Planning Panel 'Canberra Data Centre' PPSSCC-562: DA-24-00542 (Blacktown City Council), 'Construction of a 5-megawatt data centre facility with ancillary office, associated plant, equipment, civil works, parking and landscaping'; CIV $53,940,000; lodgement date 03/06/2024; referral date 17/06/2024; Approved; Determination Date 14/11/2024."},{"n":13,"url":"https://www.planningalerts.org.au/applications/3150551","desc":"accessed 2026-09-27 — PlanningAlerts: council DA at 105 & 113 Hollinsworth Road Marsden Park, dated 17 Jun 2024 (DA-24-00542 lodgement)."},{"n":14,"url":"https://www.planningalerts.org.au/applications/3245831","desc":"accessed 2026-09-27 — PlanningAlerts 8 Jan 2025: s4.55(1A) modification to DA-24-00542 extending construction hours."},{"n":15,"url":"https://infratil.com/news/infratil-newsletter-april-2026/infratil-newsletter-april-2026/","desc":"accessed 2026-09-27 — Infratil newsletter April 2026: construction commenced for over 200 MW at Marsden Park (buildings not named in extract)."},{"n":16,"url":"https://infratil.com/news/cdc-investor-presentation-and-guidance-update/cdc-infratil-investor-day-presentation/","desc":"accessed 2026-09-27 — CDC investor presentation 26 March 2026: Marsden Park MP1-MP6, campus now 700MW+ after design/densification updates, >200 MW commenced."},{"n":17,"url":"https://www.datacentermap.com/australia/sydney/cdc-marsden-park-dc5/","desc":"accessed 2026-09-27 — Datacentermap: CDC Marsden Park DC5, 84 MW (listing title); campus page lists 504 MW."},{"n":18,"url":"https://ia.acs.org.au/article/2025/nsw-approves-southern-hemisphere-s-largest-data-centre.html","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Information Age (ACS): 'The NSW government has said the new data centre will create 200 construction jobs and 265 operational jobs' (differs from ministerial release: 220)."},{"n":19,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PAE-81865456!20250411T050940.422+GMT","desc":"accessed 2026-09-27 — Planning portal document for SSD-70889211 (Apr 2025); search extract indicates decision 'Approved', decider 'Director' (departmental delegate)."},{"n":20,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '105 HOLLINSWORTH ROAD MARSDEN PARK'; supports lat/lon."},{"n":21,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T040301.053+GMT","desc":"accessed 2026-09-27 — SSD application form (EIS folder 'Application_20241104040014'): 'Date Submitted: 04/11/2024'; applicant CDC Data Centres Pty Ltd; EDC (excl GST) AUD3,113,226,273; 'Indicative Operation Jobs 265'; 'Indicative Construction Jobs 220'; site coordinates -33.722607, 150.836; Lots 10 & 11 DP1262052; site area 209,100 sqm."},{"n":22,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033917.586+GMT","desc":"accessed 2026-09-27 — Rider Levett Bucknall Estimated Development Cost letter, 30 October 2024 (EIS Appendix A20): 'Our EDC amounts to $3,113,226,273 Excluding GST and $3,424,550,000 Including GST'; six four-storey buildings each with 12 data halls, 40 generators; 720MVA substation."},{"n":23,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.709+GMT","desc":"accessed 2026-09-27 — DPHI Assessment Report SSD-70889211 (November 2025): EDC $3,113,226,273; 'up to 220 full-time equivalent construction jobs and 265 operational jobs'; 'Maximum power capacity 720 MW (504 MW IT load)'; staging Stage 1 substation + MP1 and MP4 (18 months), Stage 2 MP2 and MP5 (18 months), Stage 3 MP3 and MP6 (24 months), 5 years total; exhibition 14 Nov - 11 Dec 2024; amended application accepted 13 Nov 2025; related approvals CDC 8591/1 (24 Jan 2024), DA-24-00386 early works (11 Sep 2024), DA-24-00542 5 MW data centre (13 Nov 2024); 5 MW building connected to MP01 by skybridge; parking based on 'employee demand of 165 staff'."},{"n":24,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.245+GMT","desc":"accessed 2026-09-27 — Signed SSD Development Consent (instrument of determination), signed Joanna Bakopanos, A/Director Industry Assessments, 'Sydney 27 November 2025'; development: 'data centre with a maximum power consumption of 720 megawatts, comprising six data centre buildings...'; condition B8 stages: Stage 1 (MP1.S2 and MP4), Stage 2 (+MP2 and MP5), Stage 3 (+MP3 and MP6)."},{"n":25,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.923+GMT","desc":"accessed 2026-09-27 — SSD Notice of Decision: 'Date of decision 27 November 2025'; consent granted by Acting Director under delegation; 'capital investment of $3,113,226,273 and the creation of up to 220 construction jobs and 265 operational jobs'."},{"n":26,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241114T041730.386%20GMT","desc":"accessed 2026-09-27 — Sydney Central City Planning Panel Determination and Statement of Reasons, PPSSCC-562 / DA-24-00542 (5 MW data centre, 105 Hollinsworth Road): approved unanimously; 'DATE OF DETERMINATION 14 November 2024'; papers circulated electronically 11 Nov 2024."},{"n":27,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241107T052035.455%20GMT","desc":"accessed 2026-09-27 — Blacktown City Council assessment report to SCCPP for DA-24-00542 (scanned; pages 1-7 read as images): date of lodgement 3 June 2024; applicant/owner CDC Data Centres Pty Ltd; 'part 1-storey, part 2-storey 5-megawatt data centre'; CIV $53,940,000; s8.2.3 'the applicant only proposes 25 staff and maximum 5 visitors to attend this facility'."},{"n":28,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-12%2120260414T054158.322+GMT","desc":"accessed 2026-09-27 — Construction Environmental Management Plan Rev 3 (Built Pty Ltd for CDC, Dec 2025 - Apr 2026; approved by DPHI): 'Principal Contractor BUILT Pty Ltd'; stakeholders 'BUILT Head Contractor', 'BY Group Head Contractor (Civil, Stormwater & Erosion Control)', 'CDC MP1.1 Operational Facility'; precinct 'One (1), single storey data centre building with 2 data halls a capacity of 5-megawatts; Six (6), four storey data centre buildings with 12 data halls and a capacity of 84-megawatts'; crane strategy covers 'MP1-EXT through to MP6'."},{"n":29,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-23%2120260722T061549.935+GMT","desc":"accessed 2026-09-27 — Letter from Built Pty Ltd to CDC, 14 July 2026, 'Notification of Commencement' (conditions A10/A11): 'Built advise that works associated with the SSD scope is to commence from 1st August 2026 for the Stage 1 - 4 works outlined on the attached approved staging plan', subject to Construction Certificate and completion of preceding piling complying development works."},{"n":30,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-18%2120260424T061844.030+GMT","desc":"accessed 2026-09-27 — DPHI letter 24 April 2026 approving staged submission of plans (condition A13): construction in five stages - Stage 1 piling for substation and building pads MP1-MP5; Stage 2 construction of substation, MP1, MP4 and MP5; Stage 3 MP2; Stage 4 MP3; Stage 5 MP6."},{"n":31,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260612T050533.584+GMT","desc":"accessed 2026-09-27 — DPHI letter 12 June 2026 approving updated staging: same stages as source 30 plus Stage 2A (works within heritage conservation area)."},{"n":32,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.330+GMT","desc":"accessed 2026-09-27 — Patch Planners updated staging request for CDC, 26 May 2026: Stage 1 piling across multiple building pads; Stages 2-4 above-ground works sequentially (excluding MP6); Stage 5 MP6."},{"n":33,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.685+GMT","desc":"accessed 2026-09-27 — EJE Architecture Site Staging Plan SYD-MP-SK-14 rev F (14 May 2026; Nearmap underlay 17 Mar 2026): 'Stage 0 Describes the current state of building works. MP1.EXT above ground works underway'; MP6 used as temporary site compound; drawing labels MP1, MP1.EXT, MP1.S2, MP2-MP6, substation; contains 'Now referenced as MP2 / MP3 / MP4 / MPA Zone H' annotations (renumbering unclear)."},{"n":34,"url":"https://cdc.com/locations/sydney-and-regional-nsw/","desc":"accessed 2026-09-27 — CDC Sydney locations page: 'our Marsden Park Campus is in the early stages of construction'; 'over 504 MW of planned capacity with scalability towards one gigawatt'."},{"n":35,"url":"https://cdc.com/resources/news/cdc-signs-555mw-data-centre-contract-with-us-customer/","desc":"accessed 2026-09-27 — CDC news May 2026: 555MW contract; capacity 'will be delivered across CDC campuses that are already under development and will become operational over FY28 and FY29' (campus not named)."}]},{"id":"cdc-mp4","name":"CDC Marsden Park MP4 (DC4)","operator":"CDC Data Centres","state":"NSW","suburb":"Marsden Park","status":"approved","address":"105 & 113 Hollinsworth Road, Marsden Park NSW 2765","postcode":"2765","lat":-33.72261,"lon":150.8366,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 105 HOLLINSWORTH ROAD MARSDEN PARK (113 Hollinsworth Rd is at -33.72446,150.83675). Address point, not building centroid; campus spans a larger lot.","mw":84.0,"mw_note":"EIS Figure 16 GFA table lists 'Development 4 (84MW)' and floor plans are for a 'Typical 84MW Data Centre'; Built's CEMP (source 28) also says each four-storey building has 'a capacity of 84-megawatts'. Assumes EIS 'Development 4' = MP4 (all Developments 2-6 are 84 MW, so value is unaffected). CDC Mar 2026 investor day (source 16, snippet) says campus now 700MW+ after densification, so per-building IT may rise.","mw_grid":120.0,"mw_grid_note":"Approximate. EIS infrastructure section: 'The calculated demand for the site is approx. 720MW, made up of six (6) similar buildings (circa 120MW each)'. Consent (source 24) approves 'a maximum power consumption of 720 megawatts' for the campus (AR: '720 MW (504 MW IT load)').","cost":3113.2,"cost_note":"CAMPUS TOTAL capital investment value for all six SSD buildings (not broken down per building): EDC $3,113,226,273 excl GST ($3,424,550,000 incl GST) per Rider Levett Bucknall EDC letter 30 Oct 2024 (source 22), EIS, Assessment Report and notice of decision; ministerial release rounds to $3.1 billion. SEARs-stage figure was AU$1.4bn (source 7).","builder":"Built","builder_note":"Built Pty Ltd is Principal/Head Contractor for the SSD campus works per its CEMP (source 28, approved by DPHI Apr 2026) and commencement notice for Stage 1-4 works (source 29); BY Group is head contractor for civil, stormwater and erosion control.","developer":"CDC Data Centres","planning":{"authority":"NSW DPHI","pathway":"SSD","ref":"SSD-70889211","lodged":"2024-11-04","determined":"2025-11-27","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre"},"jobs_c":{"value":220,"basis":"peak","scope":"direct","note":"CAMPUS TOTAL (all six SSD buildings). EIS s3.1.1: 'CDC's Construction Operations team has identified that the proposal would generate up to a peak maximum of 220 construction workers during the life of the project, with an average of 150 construction workers.' EIS Table 6, application form (source 21) and Assessment Report (source 23) describe the same number as 'Up to 220 full-time equivalent (FTE) construction jobs' / '220 full-time equivalent construction jobs'; ministerial release: '220 construction jobs'.","source":2},"jobs_c_other":[{"value":150,"basis":"average","scope":"direct","note":"CAMPUS TOTAL. EIS s3.1.1: '...with an average of 150 construction workers.'","source":2},{"value":200,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL. Information Age: 'The NSW government has said the new data centre will create 200 construction jobs and 265 operational jobs'; conflicts with the ministerial release and planning documents (220), likely a reporting error.","source":18},{"value":10000,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL. CDC ground-breaking release 25 Oct 2024: 'The campus development will generate over ten thousand jobs' (lower bound, undefined; not comparable with planning figures).","source":9}],"jobs_o":{"value":265,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL at full operation, including the 5 MW MP1.S1 building. EIS s3.1.1: 'the proposal is expected to generate 265 FTE operational jobs'; Table 7 'Forecast Operational Employment Generation Across Campus' totals 265 = office staff 132, security 33, visitors 35, contractor 65 (so includes visitors). Assessment Report/consent: '265 operational jobs'.","source":2},"jobs_o_other":[{"value":40,"basis":"ongoing_headcount","scope":"direct","note":"PER BUILDING, stated by source. EIS Table 7 '84MW Typical' building: office staff 20, security 5, visitors 5, contractor 10 = 40 (includes 5 visitors).","source":2},{"value":165,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL. Assessment Report (traffic): 'car parking supply has been provided based on employee demand of 165 staff and excess for site visitors' (parking-demand basis).","source":23}],"start":{"value":"2026-08-01","precision":"day","note":"Planned (Stage 1 piling across MP1-MP5 pads). SSD Stage 1-4 works planned to commence from 1 August 2026 per Built's notice to CDC dated 14 Jul 2026 (source 29), 'subject to satisfaction and attainment of the Construction Certificate Approval ... and the completion of the preceding piling complying development works'. Actual commencement not confirmed. Post-approval staging approved by DPHI 24 Apr / 12 Jun 2026 (sources 30-31): Stage 1 piling (MP1-MP5 pads) and Stage 2 construction (substation, MP1, MP4, MP5)."},"end":{"value":null,"precision":null,"note":"Not found. Staging: EIS s3.2.3: Stage 2 - MP1.S2 & MP4 (complete 1.5 yrs post approval); AR Table 2 Stage 1 (substation, MP1 and MP4) - 18 months (whole campus over ~5 years). CDC May 2026: 555MW contracted capacity across its campuses under development to become operational over FY28 and FY29 (not building-specific)."},"year":null,"confidence":"medium","review":"","questions":["Actual start of piling/SSD works (planned 1 Aug 2026) not confirmed; status left as 'approved' pending evidence (Infratil Apr 2026 says >200 MW commenced at Marsden Park but names no buildings)","Staging plan SYD-MP-SK-14 rev F (source 33) carries hidden 'Now referenced as MP2 / MP3 / MP4 / MPA Zone H' annotations, suggesting buildings may have been renumbered; mapping of current CDC building names to consent names not confirmed","Per-building IT MW may have increased: CDC Mar 2026 investor day says campus 700MW+ after densification (snippet); consent still caps campus at 720 MW power"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre","desc":"accessed 2026-09-27 — VERIFIED (page fetched). SSD-70889211 project page: description 'Construction and operation of a data centre with a power consumption of 504 megawatts (MW), comprising of six, four storey data centre buildings, a 720 MW substation...'; Decision Approved; Determination Date 27/11/2025; Decider Director; LGA Blacktown. Documents tabs load from /major-projects-attachments-data/77042836/folder_<n>/attachment (postAttachment for post-approval)."},{"n":2,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033923.515+GMT","desc":"accessed 2026-09-27 — VERIFIED (read in full). Environmental Impact Statement (Patch Planners, Nov 2024). [Corrected URL: the earlier URL ...T033919.113 is Appendix A28 Construction Noise and Vibration Report.] Supports: address 105 & 113 Hollinsworth Road (Lots 10-11 DP1262052), 504MW (IT load) campus; s3.1 'the 79MW Data Centre building, referred to as MP1 Development - Stage 2 (MP1.S2), and the 84MW Data Centre building to the north, referred to as MP4'; Figure 16 GFA table 'Development 1 (79MW)' and 'Development 2-6 (84MW)'; s3.1.1 'peak maximum of 220 construction workers ... average of 150 construction workers'; Table 7 operational employment 265 (84MW typical building 40; 5MW 25); s3.2.3 staging (Stage 1 MP1.S1 via council DA; Stage 2 MP1.S2 & MP4, 1.5 yrs post approval; Stage 3 MP5 then MP2, 3 yrs; Stage 4 MP6 then MP3, 5 yrs); infrastructure section 'approx. 720MW, made up of six (6) similar buildings (circa 120MW each)'; EDC $3,113,226,273 excl GST."},{"n":3,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033919.365+GMT","desc":"accessed 2026-09-27 — VERIFIED (read). Social Impact Assessment (EIS Appendix A32): 'The project will generate 265 jobs during operation'; Blacktown LGA."},{"n":4,"url":"https://www.nsw.gov.au/ministerial-releases/southern-hemispheres-biggest-data-centre-gets-green-light","desc":"accessed 2026-09-27 — VERIFIED (page fetched). NSW Government ministerial release (Nov 2025): '$3.1 billion data centre from proponent CDC'; 'generating 220 construction jobs and 265 operational jobs'; 'approved in 12 months'."},{"n":5,"url":"https://paulscullymp.com.au/news/media-releases/southern-hemisphere-s-biggest-data-centre-gets-the-green-light/","desc":"accessed 2026-09-27 — Minister Scully media release (same text as source 4)."},{"n":6,"url":"https://w.media/nsw-govt-approves-cdcs-504-mw-campus-in-sydney/","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Approval announced by Planning Minister Paul Scully on 28 November; AUD 3.1bn; 504 MW ICT, six buildings, ~20 ha, 'scalability towards one gigawatt'."},{"n":7,"url":"https://www.datacenterdynamics.com/en/news/cdc-files-for-500mw-data-center-campus-in-sydney-australia/","desc":"accessed 2026-09-27 — SEARs request by Mecone for CDC (May 2024): 105 & 113 Hollinsworth Road, six buildings, 720MW substation, AU$1.4bn investment stated at SEARs stage; approval (28 Nov) and >1-year assessment context; Blacktown Council objection."},{"n":8,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-70018977!20240515T234614.601+GMT","desc":"accessed 2026-09-27 — Mecone SEARs request letter dated 15 May 2024 for 504 MW data centre at 105 & 113 Hollinsworth Road."},{"n":9,"url":"https://cdc.com/resources/news/cdc-data-centres-breaks-ground-on-new-state-of-the-art-data-centre-development-in-marsden-park-industrial-precinct/","desc":"accessed 2026-09-27 — VERIFIED (page fetched). CDC press release 25 October 2024: ceremonial sod-turning 'following initial approvals'; 504 MW ICT campus, six four-storey buildings; 'The campus development will generate over ten thousand jobs'."},{"n":10,"url":"https://w.media/cdc-data-centres-announces-start-of-work-at-data-centre-campus-at-marsden-park/","desc":"accessed 2026-09-27 — Commencement of work at Marsden Park on 25 October 2024."},{"n":11,"url":"https://www.i-cost.com.au/projects/cdc-marsden-park","desc":"accessed 2026-09-27 — iCost (consultant) project page: Hindmarsh Constructions head contractor for AU$65m CDC Marsden Park data centre project; reports CDC announced completion of first building (MP1). Search extract only; page returned HTTP 404 on direct fetch 2026-09-27, NOT verified."},{"n":12,"url":"https://www.planningportal.nsw.gov.au/planning-panel/canberra-data-centre","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Sydney Central City Planning Panel 'Canberra Data Centre' PPSSCC-562: DA-24-00542 (Blacktown City Council), 'Construction of a 5-megawatt data centre facility with ancillary office, associated plant, equipment, civil works, parking and landscaping'; CIV $53,940,000; lodgement date 03/06/2024; referral date 17/06/2024; Approved; Determination Date 14/11/2024."},{"n":13,"url":"https://www.planningalerts.org.au/applications/3150551","desc":"accessed 2026-09-27 — PlanningAlerts: council DA at 105 & 113 Hollinsworth Road Marsden Park, dated 17 Jun 2024 (DA-24-00542 lodgement)."},{"n":14,"url":"https://www.planningalerts.org.au/applications/3245831","desc":"accessed 2026-09-27 — PlanningAlerts 8 Jan 2025: s4.55(1A) modification to DA-24-00542 extending construction hours."},{"n":15,"url":"https://infratil.com/news/infratil-newsletter-april-2026/infratil-newsletter-april-2026/","desc":"accessed 2026-09-27 — Infratil newsletter April 2026: construction commenced for over 200 MW at Marsden Park (buildings not named in extract)."},{"n":16,"url":"https://infratil.com/news/cdc-investor-presentation-and-guidance-update/cdc-infratil-investor-day-presentation/","desc":"accessed 2026-09-27 — CDC investor presentation 26 March 2026: Marsden Park MP1-MP6, campus now 700MW+ after design/densification updates, >200 MW commenced."},{"n":17,"url":"https://www.datacentermap.com/australia/sydney/cdc-marsden-park-dc5/","desc":"accessed 2026-09-27 — Datacentermap: CDC Marsden Park DC5, 84 MW (listing title); campus page lists 504 MW."},{"n":18,"url":"https://ia.acs.org.au/article/2025/nsw-approves-southern-hemisphere-s-largest-data-centre.html","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Information Age (ACS): 'The NSW government has said the new data centre will create 200 construction jobs and 265 operational jobs' (differs from ministerial release: 220)."},{"n":19,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PAE-81865456!20250411T050940.422+GMT","desc":"accessed 2026-09-27 — Planning portal document for SSD-70889211 (Apr 2025); search extract indicates decision 'Approved', decider 'Director' (departmental delegate)."},{"n":20,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '105 HOLLINSWORTH ROAD MARSDEN PARK'; supports lat/lon."},{"n":21,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T040301.053+GMT","desc":"accessed 2026-09-27 — SSD application form (EIS folder 'Application_20241104040014'): 'Date Submitted: 04/11/2024'; applicant CDC Data Centres Pty Ltd; EDC (excl GST) AUD3,113,226,273; 'Indicative Operation Jobs 265'; 'Indicative Construction Jobs 220'; site coordinates -33.722607, 150.836; Lots 10 & 11 DP1262052; site area 209,100 sqm."},{"n":22,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033917.586+GMT","desc":"accessed 2026-09-27 — Rider Levett Bucknall Estimated Development Cost letter, 30 October 2024 (EIS Appendix A20): 'Our EDC amounts to $3,113,226,273 Excluding GST and $3,424,550,000 Including GST'; six four-storey buildings each with 12 data halls, 40 generators; 720MVA substation."},{"n":23,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.709+GMT","desc":"accessed 2026-09-27 — DPHI Assessment Report SSD-70889211 (November 2025): EDC $3,113,226,273; 'up to 220 full-time equivalent construction jobs and 265 operational jobs'; 'Maximum power capacity 720 MW (504 MW IT load)'; staging Stage 1 substation + MP1 and MP4 (18 months), Stage 2 MP2 and MP5 (18 months), Stage 3 MP3 and MP6 (24 months), 5 years total; exhibition 14 Nov - 11 Dec 2024; amended application accepted 13 Nov 2025; related approvals CDC 8591/1 (24 Jan 2024), DA-24-00386 early works (11 Sep 2024), DA-24-00542 5 MW data centre (13 Nov 2024); 5 MW building connected to MP01 by skybridge; parking based on 'employee demand of 165 staff'."},{"n":24,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.245+GMT","desc":"accessed 2026-09-27 — Signed SSD Development Consent (instrument of determination), signed Joanna Bakopanos, A/Director Industry Assessments, 'Sydney 27 November 2025'; development: 'data centre with a maximum power consumption of 720 megawatts, comprising six data centre buildings...'; condition B8 stages: Stage 1 (MP1.S2 and MP4), Stage 2 (+MP2 and MP5), Stage 3 (+MP3 and MP6)."},{"n":25,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.923+GMT","desc":"accessed 2026-09-27 — SSD Notice of Decision: 'Date of decision 27 November 2025'; consent granted by Acting Director under delegation; 'capital investment of $3,113,226,273 and the creation of up to 220 construction jobs and 265 operational jobs'."},{"n":26,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241114T041730.386%20GMT","desc":"accessed 2026-09-27 — Sydney Central City Planning Panel Determination and Statement of Reasons, PPSSCC-562 / DA-24-00542 (5 MW data centre, 105 Hollinsworth Road): approved unanimously; 'DATE OF DETERMINATION 14 November 2024'; papers circulated electronically 11 Nov 2024."},{"n":27,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241107T052035.455%20GMT","desc":"accessed 2026-09-27 — Blacktown City Council assessment report to SCCPP for DA-24-00542 (scanned; pages 1-7 read as images): date of lodgement 3 June 2024; applicant/owner CDC Data Centres Pty Ltd; 'part 1-storey, part 2-storey 5-megawatt data centre'; CIV $53,940,000; s8.2.3 'the applicant only proposes 25 staff and maximum 5 visitors to attend this facility'."},{"n":28,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-12%2120260414T054158.322+GMT","desc":"accessed 2026-09-27 — Construction Environmental Management Plan Rev 3 (Built Pty Ltd for CDC, Dec 2025 - Apr 2026; approved by DPHI): 'Principal Contractor BUILT Pty Ltd'; stakeholders 'BUILT Head Contractor', 'BY Group Head Contractor (Civil, Stormwater & Erosion Control)', 'CDC MP1.1 Operational Facility'; precinct 'One (1), single storey data centre building with 2 data halls a capacity of 5-megawatts; Six (6), four storey data centre buildings with 12 data halls and a capacity of 84-megawatts'; crane strategy covers 'MP1-EXT through to MP6'."},{"n":29,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-23%2120260722T061549.935+GMT","desc":"accessed 2026-09-27 — Letter from Built Pty Ltd to CDC, 14 July 2026, 'Notification of Commencement' (conditions A10/A11): 'Built advise that works associated with the SSD scope is to commence from 1st August 2026 for the Stage 1 - 4 works outlined on the attached approved staging plan', subject to Construction Certificate and completion of preceding piling complying development works."},{"n":30,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-18%2120260424T061844.030+GMT","desc":"accessed 2026-09-27 — DPHI letter 24 April 2026 approving staged submission of plans (condition A13): construction in five stages - Stage 1 piling for substation and building pads MP1-MP5; Stage 2 construction of substation, MP1, MP4 and MP5; Stage 3 MP2; Stage 4 MP3; Stage 5 MP6."},{"n":31,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260612T050533.584+GMT","desc":"accessed 2026-09-27 — DPHI letter 12 June 2026 approving updated staging: same stages as source 30 plus Stage 2A (works within heritage conservation area)."},{"n":32,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.330+GMT","desc":"accessed 2026-09-27 — Patch Planners updated staging request for CDC, 26 May 2026: Stage 1 piling across multiple building pads; Stages 2-4 above-ground works sequentially (excluding MP6); Stage 5 MP6."},{"n":33,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.685+GMT","desc":"accessed 2026-09-27 — EJE Architecture Site Staging Plan SYD-MP-SK-14 rev F (14 May 2026; Nearmap underlay 17 Mar 2026): 'Stage 0 Describes the current state of building works. MP1.EXT above ground works underway'; MP6 used as temporary site compound; drawing labels MP1, MP1.EXT, MP1.S2, MP2-MP6, substation; contains 'Now referenced as MP2 / MP3 / MP4 / MPA Zone H' annotations (renumbering unclear)."},{"n":34,"url":"https://cdc.com/locations/sydney-and-regional-nsw/","desc":"accessed 2026-09-27 — CDC Sydney locations page: 'our Marsden Park Campus is in the early stages of construction'; 'over 504 MW of planned capacity with scalability towards one gigawatt'."},{"n":35,"url":"https://cdc.com/resources/news/cdc-signs-555mw-data-centre-contract-with-us-customer/","desc":"accessed 2026-09-27 — CDC news May 2026: 555MW contract; capacity 'will be delivered across CDC campuses that are already under development and will become operational over FY28 and FY29' (campus not named)."}]},{"id":"cdc-mp5","name":"CDC Marsden Park MP5 (DC5)","operator":"CDC Data Centres","state":"NSW","suburb":"Marsden Park","status":"approved","address":"105 & 113 Hollinsworth Road, Marsden Park NSW 2765","postcode":"2765","lat":-33.72261,"lon":150.8366,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 105 HOLLINSWORTH ROAD MARSDEN PARK (113 Hollinsworth Rd is at -33.72446,150.83675). Address point, not building centroid; campus spans a larger lot.","mw":84.0,"mw_note":"EIS Figure 16 GFA table lists 'Development 5 (84MW)' and floor plans are for a 'Typical 84MW Data Centre'; Built's CEMP (source 28) also says each four-storey building has 'a capacity of 84-megawatts'. Assumes EIS 'Development 5' = MP5 (all Developments 2-6 are 84 MW, so value is unaffected). CDC Mar 2026 investor day (source 16, snippet) says campus now 700MW+ after densification, so per-building IT may rise.","mw_grid":120.0,"mw_grid_note":"Approximate. EIS infrastructure section: 'The calculated demand for the site is approx. 720MW, made up of six (6) similar buildings (circa 120MW each)'. Consent (source 24) approves 'a maximum power consumption of 720 megawatts' for the campus (AR: '720 MW (504 MW IT load)').","cost":3113.2,"cost_note":"CAMPUS TOTAL capital investment value for all six SSD buildings (not broken down per building): EDC $3,113,226,273 excl GST ($3,424,550,000 incl GST) per Rider Levett Bucknall EDC letter 30 Oct 2024 (source 22), EIS, Assessment Report and notice of decision; ministerial release rounds to $3.1 billion. SEARs-stage figure was AU$1.4bn (source 7).","builder":"Built","builder_note":"Built Pty Ltd is Principal/Head Contractor for the SSD campus works per its CEMP (source 28, approved by DPHI Apr 2026) and commencement notice for Stage 1-4 works (source 29); BY Group is head contractor for civil, stormwater and erosion control.","developer":"CDC Data Centres","planning":{"authority":"NSW DPHI","pathway":"SSD","ref":"SSD-70889211","lodged":"2024-11-04","determined":"2025-11-27","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre"},"jobs_c":{"value":220,"basis":"peak","scope":"direct","note":"CAMPUS TOTAL (all six SSD buildings). EIS s3.1.1: 'CDC's Construction Operations team has identified that the proposal would generate up to a peak maximum of 220 construction workers during the life of the project, with an average of 150 construction workers.' EIS Table 6, application form (source 21) and Assessment Report (source 23) describe the same number as 'Up to 220 full-time equivalent (FTE) construction jobs' / '220 full-time equivalent construction jobs'; ministerial release: '220 construction jobs'.","source":2},"jobs_c_other":[{"value":150,"basis":"average","scope":"direct","note":"CAMPUS TOTAL. EIS s3.1.1: '...with an average of 150 construction workers.'","source":2},{"value":200,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL. Information Age: 'The NSW government has said the new data centre will create 200 construction jobs and 265 operational jobs'; conflicts with the ministerial release and planning documents (220), likely a reporting error.","source":18},{"value":10000,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL. CDC ground-breaking release 25 Oct 2024: 'The campus development will generate over ten thousand jobs' (lower bound, undefined; not comparable with planning figures).","source":9}],"jobs_o":{"value":265,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL at full operation, including the 5 MW MP1.S1 building. EIS s3.1.1: 'the proposal is expected to generate 265 FTE operational jobs'; Table 7 'Forecast Operational Employment Generation Across Campus' totals 265 = office staff 132, security 33, visitors 35, contractor 65 (so includes visitors). Assessment Report/consent: '265 operational jobs'.","source":2},"jobs_o_other":[{"value":40,"basis":"ongoing_headcount","scope":"direct","note":"PER BUILDING, stated by source. EIS Table 7 '84MW Typical' building: office staff 20, security 5, visitors 5, contractor 10 = 40 (includes 5 visitors).","source":2},{"value":165,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL. Assessment Report (traffic): 'car parking supply has been provided based on employee demand of 165 staff and excess for site visitors' (parking-demand basis).","source":23}],"start":{"value":"2026-08-01","precision":"day","note":"Planned (Stage 1 piling across MP1-MP5 pads). SSD Stage 1-4 works planned to commence from 1 August 2026 per Built's notice to CDC dated 14 Jul 2026 (source 29), 'subject to satisfaction and attainment of the Construction Certificate Approval ... and the completion of the preceding piling complying development works'. Actual commencement not confirmed. Post-approval staging approved by DPHI 24 Apr / 12 Jun 2026 (sources 30-31): Stage 1 piling (MP1-MP5 pads) and Stage 2 construction (substation, MP1, MP4, MP5)."},"end":{"value":null,"precision":null,"note":"Not found. Staging: EIS s3.2.3: Stage 3 - MP5 (first) then MP2 (complete 3 years post approval); AR Table 2 Stage 2 (MP2 and MP5) - 18 months (whole campus over ~5 years). CDC May 2026: 555MW contracted capacity across its campuses under development to become operational over FY28 and FY29 (not building-specific)."},"year":null,"confidence":"medium","review":"","questions":["Actual start of piling/SSD works (planned 1 Aug 2026) not confirmed; status left as 'approved' pending evidence (Infratil Apr 2026 says >200 MW commenced at Marsden Park but names no buildings)","Staging plan SYD-MP-SK-14 rev F (source 33) carries hidden 'Now referenced as MP2 / MP3 / MP4 / MPA Zone H' annotations, suggesting buildings may have been renumbered; mapping of current CDC building names to consent names not confirmed","Per-building IT MW may have increased: CDC Mar 2026 investor day says campus 700MW+ after densification (snippet); consent still caps campus at 720 MW power"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre","desc":"accessed 2026-09-27 — VERIFIED (page fetched). SSD-70889211 project page: description 'Construction and operation of a data centre with a power consumption of 504 megawatts (MW), comprising of six, four storey data centre buildings, a 720 MW substation...'; Decision Approved; Determination Date 27/11/2025; Decider Director; LGA Blacktown. Documents tabs load from /major-projects-attachments-data/77042836/folder_<n>/attachment (postAttachment for post-approval)."},{"n":2,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033923.515+GMT","desc":"accessed 2026-09-27 — VERIFIED (read in full). Environmental Impact Statement (Patch Planners, Nov 2024). [Corrected URL: the earlier URL ...T033919.113 is Appendix A28 Construction Noise and Vibration Report.] Supports: address 105 & 113 Hollinsworth Road (Lots 10-11 DP1262052), 504MW (IT load) campus; s3.1 'the 79MW Data Centre building, referred to as MP1 Development - Stage 2 (MP1.S2), and the 84MW Data Centre building to the north, referred to as MP4'; Figure 16 GFA table 'Development 1 (79MW)' and 'Development 2-6 (84MW)'; s3.1.1 'peak maximum of 220 construction workers ... average of 150 construction workers'; Table 7 operational employment 265 (84MW typical building 40; 5MW 25); s3.2.3 staging (Stage 1 MP1.S1 via council DA; Stage 2 MP1.S2 & MP4, 1.5 yrs post approval; Stage 3 MP5 then MP2, 3 yrs; Stage 4 MP6 then MP3, 5 yrs); infrastructure section 'approx. 720MW, made up of six (6) similar buildings (circa 120MW each)'; EDC $3,113,226,273 excl GST."},{"n":3,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033919.365+GMT","desc":"accessed 2026-09-27 — VERIFIED (read). Social Impact Assessment (EIS Appendix A32): 'The project will generate 265 jobs during operation'; Blacktown LGA."},{"n":4,"url":"https://www.nsw.gov.au/ministerial-releases/southern-hemispheres-biggest-data-centre-gets-green-light","desc":"accessed 2026-09-27 — VERIFIED (page fetched). NSW Government ministerial release (Nov 2025): '$3.1 billion data centre from proponent CDC'; 'generating 220 construction jobs and 265 operational jobs'; 'approved in 12 months'."},{"n":5,"url":"https://paulscullymp.com.au/news/media-releases/southern-hemisphere-s-biggest-data-centre-gets-the-green-light/","desc":"accessed 2026-09-27 — Minister Scully media release (same text as source 4)."},{"n":6,"url":"https://w.media/nsw-govt-approves-cdcs-504-mw-campus-in-sydney/","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Approval announced by Planning Minister Paul Scully on 28 November; AUD 3.1bn; 504 MW ICT, six buildings, ~20 ha, 'scalability towards one gigawatt'."},{"n":7,"url":"https://www.datacenterdynamics.com/en/news/cdc-files-for-500mw-data-center-campus-in-sydney-australia/","desc":"accessed 2026-09-27 — SEARs request by Mecone for CDC (May 2024): 105 & 113 Hollinsworth Road, six buildings, 720MW substation, AU$1.4bn investment stated at SEARs stage; approval (28 Nov) and >1-year assessment context; Blacktown Council objection."},{"n":8,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-70018977!20240515T234614.601+GMT","desc":"accessed 2026-09-27 — Mecone SEARs request letter dated 15 May 2024 for 504 MW data centre at 105 & 113 Hollinsworth Road."},{"n":9,"url":"https://cdc.com/resources/news/cdc-data-centres-breaks-ground-on-new-state-of-the-art-data-centre-development-in-marsden-park-industrial-precinct/","desc":"accessed 2026-09-27 — VERIFIED (page fetched). CDC press release 25 October 2024: ceremonial sod-turning 'following initial approvals'; 504 MW ICT campus, six four-storey buildings; 'The campus development will generate over ten thousand jobs'."},{"n":10,"url":"https://w.media/cdc-data-centres-announces-start-of-work-at-data-centre-campus-at-marsden-park/","desc":"accessed 2026-09-27 — Commencement of work at Marsden Park on 25 October 2024."},{"n":11,"url":"https://www.i-cost.com.au/projects/cdc-marsden-park","desc":"accessed 2026-09-27 — iCost (consultant) project page: Hindmarsh Constructions head contractor for AU$65m CDC Marsden Park data centre project; reports CDC announced completion of first building (MP1). Search extract only; page returned HTTP 404 on direct fetch 2026-09-27, NOT verified."},{"n":12,"url":"https://www.planningportal.nsw.gov.au/planning-panel/canberra-data-centre","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Sydney Central City Planning Panel 'Canberra Data Centre' PPSSCC-562: DA-24-00542 (Blacktown City Council), 'Construction of a 5-megawatt data centre facility with ancillary office, associated plant, equipment, civil works, parking and landscaping'; CIV $53,940,000; lodgement date 03/06/2024; referral date 17/06/2024; Approved; Determination Date 14/11/2024."},{"n":13,"url":"https://www.planningalerts.org.au/applications/3150551","desc":"accessed 2026-09-27 — PlanningAlerts: council DA at 105 & 113 Hollinsworth Road Marsden Park, dated 17 Jun 2024 (DA-24-00542 lodgement)."},{"n":14,"url":"https://www.planningalerts.org.au/applications/3245831","desc":"accessed 2026-09-27 — PlanningAlerts 8 Jan 2025: s4.55(1A) modification to DA-24-00542 extending construction hours."},{"n":15,"url":"https://infratil.com/news/infratil-newsletter-april-2026/infratil-newsletter-april-2026/","desc":"accessed 2026-09-27 — Infratil newsletter April 2026: construction commenced for over 200 MW at Marsden Park (buildings not named in extract)."},{"n":16,"url":"https://infratil.com/news/cdc-investor-presentation-and-guidance-update/cdc-infratil-investor-day-presentation/","desc":"accessed 2026-09-27 — CDC investor presentation 26 March 2026: Marsden Park MP1-MP6, campus now 700MW+ after design/densification updates, >200 MW commenced."},{"n":17,"url":"https://www.datacentermap.com/australia/sydney/cdc-marsden-park-dc5/","desc":"accessed 2026-09-27 — Datacentermap: CDC Marsden Park DC5, 84 MW (listing title); campus page lists 504 MW."},{"n":18,"url":"https://ia.acs.org.au/article/2025/nsw-approves-southern-hemisphere-s-largest-data-centre.html","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Information Age (ACS): 'The NSW government has said the new data centre will create 200 construction jobs and 265 operational jobs' (differs from ministerial release: 220)."},{"n":19,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PAE-81865456!20250411T050940.422+GMT","desc":"accessed 2026-09-27 — Planning portal document for SSD-70889211 (Apr 2025); search extract indicates decision 'Approved', decider 'Director' (departmental delegate)."},{"n":20,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '105 HOLLINSWORTH ROAD MARSDEN PARK'; supports lat/lon."},{"n":21,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T040301.053+GMT","desc":"accessed 2026-09-27 — SSD application form (EIS folder 'Application_20241104040014'): 'Date Submitted: 04/11/2024'; applicant CDC Data Centres Pty Ltd; EDC (excl GST) AUD3,113,226,273; 'Indicative Operation Jobs 265'; 'Indicative Construction Jobs 220'; site coordinates -33.722607, 150.836; Lots 10 & 11 DP1262052; site area 209,100 sqm."},{"n":22,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033917.586+GMT","desc":"accessed 2026-09-27 — Rider Levett Bucknall Estimated Development Cost letter, 30 October 2024 (EIS Appendix A20): 'Our EDC amounts to $3,113,226,273 Excluding GST and $3,424,550,000 Including GST'; six four-storey buildings each with 12 data halls, 40 generators; 720MVA substation."},{"n":23,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.709+GMT","desc":"accessed 2026-09-27 — DPHI Assessment Report SSD-70889211 (November 2025): EDC $3,113,226,273; 'up to 220 full-time equivalent construction jobs and 265 operational jobs'; 'Maximum power capacity 720 MW (504 MW IT load)'; staging Stage 1 substation + MP1 and MP4 (18 months), Stage 2 MP2 and MP5 (18 months), Stage 3 MP3 and MP6 (24 months), 5 years total; exhibition 14 Nov - 11 Dec 2024; amended application accepted 13 Nov 2025; related approvals CDC 8591/1 (24 Jan 2024), DA-24-00386 early works (11 Sep 2024), DA-24-00542 5 MW data centre (13 Nov 2024); 5 MW building connected to MP01 by skybridge; parking based on 'employee demand of 165 staff'."},{"n":24,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.245+GMT","desc":"accessed 2026-09-27 — Signed SSD Development Consent (instrument of determination), signed Joanna Bakopanos, A/Director Industry Assessments, 'Sydney 27 November 2025'; development: 'data centre with a maximum power consumption of 720 megawatts, comprising six data centre buildings...'; condition B8 stages: Stage 1 (MP1.S2 and MP4), Stage 2 (+MP2 and MP5), Stage 3 (+MP3 and MP6)."},{"n":25,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.923+GMT","desc":"accessed 2026-09-27 — SSD Notice of Decision: 'Date of decision 27 November 2025'; consent granted by Acting Director under delegation; 'capital investment of $3,113,226,273 and the creation of up to 220 construction jobs and 265 operational jobs'."},{"n":26,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241114T041730.386%20GMT","desc":"accessed 2026-09-27 — Sydney Central City Planning Panel Determination and Statement of Reasons, PPSSCC-562 / DA-24-00542 (5 MW data centre, 105 Hollinsworth Road): approved unanimously; 'DATE OF DETERMINATION 14 November 2024'; papers circulated electronically 11 Nov 2024."},{"n":27,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241107T052035.455%20GMT","desc":"accessed 2026-09-27 — Blacktown City Council assessment report to SCCPP for DA-24-00542 (scanned; pages 1-7 read as images): date of lodgement 3 June 2024; applicant/owner CDC Data Centres Pty Ltd; 'part 1-storey, part 2-storey 5-megawatt data centre'; CIV $53,940,000; s8.2.3 'the applicant only proposes 25 staff and maximum 5 visitors to attend this facility'."},{"n":28,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-12%2120260414T054158.322+GMT","desc":"accessed 2026-09-27 — Construction Environmental Management Plan Rev 3 (Built Pty Ltd for CDC, Dec 2025 - Apr 2026; approved by DPHI): 'Principal Contractor BUILT Pty Ltd'; stakeholders 'BUILT Head Contractor', 'BY Group Head Contractor (Civil, Stormwater & Erosion Control)', 'CDC MP1.1 Operational Facility'; precinct 'One (1), single storey data centre building with 2 data halls a capacity of 5-megawatts; Six (6), four storey data centre buildings with 12 data halls and a capacity of 84-megawatts'; crane strategy covers 'MP1-EXT through to MP6'."},{"n":29,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-23%2120260722T061549.935+GMT","desc":"accessed 2026-09-27 — Letter from Built Pty Ltd to CDC, 14 July 2026, 'Notification of Commencement' (conditions A10/A11): 'Built advise that works associated with the SSD scope is to commence from 1st August 2026 for the Stage 1 - 4 works outlined on the attached approved staging plan', subject to Construction Certificate and completion of preceding piling complying development works."},{"n":30,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-18%2120260424T061844.030+GMT","desc":"accessed 2026-09-27 — DPHI letter 24 April 2026 approving staged submission of plans (condition A13): construction in five stages - Stage 1 piling for substation and building pads MP1-MP5; Stage 2 construction of substation, MP1, MP4 and MP5; Stage 3 MP2; Stage 4 MP3; Stage 5 MP6."},{"n":31,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260612T050533.584+GMT","desc":"accessed 2026-09-27 — DPHI letter 12 June 2026 approving updated staging: same stages as source 30 plus Stage 2A (works within heritage conservation area)."},{"n":32,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.330+GMT","desc":"accessed 2026-09-27 — Patch Planners updated staging request for CDC, 26 May 2026: Stage 1 piling across multiple building pads; Stages 2-4 above-ground works sequentially (excluding MP6); Stage 5 MP6."},{"n":33,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.685+GMT","desc":"accessed 2026-09-27 — EJE Architecture Site Staging Plan SYD-MP-SK-14 rev F (14 May 2026; Nearmap underlay 17 Mar 2026): 'Stage 0 Describes the current state of building works. MP1.EXT above ground works underway'; MP6 used as temporary site compound; drawing labels MP1, MP1.EXT, MP1.S2, MP2-MP6, substation; contains 'Now referenced as MP2 / MP3 / MP4 / MPA Zone H' annotations (renumbering unclear)."},{"n":34,"url":"https://cdc.com/locations/sydney-and-regional-nsw/","desc":"accessed 2026-09-27 — CDC Sydney locations page: 'our Marsden Park Campus is in the early stages of construction'; 'over 504 MW of planned capacity with scalability towards one gigawatt'."},{"n":35,"url":"https://cdc.com/resources/news/cdc-signs-555mw-data-centre-contract-with-us-customer/","desc":"accessed 2026-09-27 — CDC news May 2026: 555MW contract; capacity 'will be delivered across CDC campuses that are already under development and will become operational over FY28 and FY29' (campus not named)."}]},{"id":"cdc-mp6","name":"CDC Marsden Park MP6 (DC6)","operator":"CDC Data Centres","state":"NSW","suburb":"Marsden Park","status":"approved","address":"105 & 113 Hollinsworth Road, Marsden Park NSW 2765","postcode":"2765","lat":-33.72261,"lon":150.8366,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 105 HOLLINSWORTH ROAD MARSDEN PARK (113 Hollinsworth Rd is at -33.72446,150.83675). Address point, not building centroid; campus spans a larger lot.","mw":84.0,"mw_note":"EIS Figure 16 GFA table lists 'Development 6 (84MW)' and floor plans are for a 'Typical 84MW Data Centre'; Built's CEMP (source 28) also says each four-storey building has 'a capacity of 84-megawatts'. Assumes EIS 'Development 6' = MP6 (all Developments 2-6 are 84 MW, so value is unaffected). CDC Mar 2026 investor day (source 16, snippet) says campus now 700MW+ after densification, so per-building IT may rise.","mw_grid":120.0,"mw_grid_note":"Approximate. EIS infrastructure section: 'The calculated demand for the site is approx. 720MW, made up of six (6) similar buildings (circa 120MW each)'. Consent (source 24) approves 'a maximum power consumption of 720 megawatts' for the campus (AR: '720 MW (504 MW IT load)').","cost":3113.2,"cost_note":"CAMPUS TOTAL capital investment value for all six SSD buildings (not broken down per building): EDC $3,113,226,273 excl GST ($3,424,550,000 incl GST) per Rider Levett Bucknall EDC letter 30 Oct 2024 (source 22), EIS, Assessment Report and notice of decision; ministerial release rounds to $3.1 billion. SEARs-stage figure was AU$1.4bn (source 7).","builder":"Built","builder_note":"Built Pty Ltd is Principal/Head Contractor for the SSD campus works per its CEMP (source 28), whose crane strategy covers 'MP1-EXT through to MP6'. Built's commencement notice (source 29) covers Stages 1-4 only; MP6 is Stage 5 (last), so Built's contract for MP6 above-ground works is not separately confirmed. BY Group: civil/stormwater head contractor.","developer":"CDC Data Centres","planning":{"authority":"NSW DPHI","pathway":"SSD","ref":"SSD-70889211","lodged":"2024-11-04","determined":"2025-11-27","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre"},"jobs_c":{"value":220,"basis":"peak","scope":"direct","note":"CAMPUS TOTAL (all six SSD buildings). EIS s3.1.1: 'CDC's Construction Operations team has identified that the proposal would generate up to a peak maximum of 220 construction workers during the life of the project, with an average of 150 construction workers.' EIS Table 6, application form (source 21) and Assessment Report (source 23) describe the same number as 'Up to 220 full-time equivalent (FTE) construction jobs' / '220 full-time equivalent construction jobs'; ministerial release: '220 construction jobs'.","source":2},"jobs_c_other":[{"value":150,"basis":"average","scope":"direct","note":"CAMPUS TOTAL. EIS s3.1.1: '...with an average of 150 construction workers.'","source":2},{"value":200,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL. Information Age: 'The NSW government has said the new data centre will create 200 construction jobs and 265 operational jobs'; conflicts with the ministerial release and planning documents (220), likely a reporting error.","source":18},{"value":10000,"basis":"unstated","scope":"unstated","note":"CAMPUS TOTAL. CDC ground-breaking release 25 Oct 2024: 'The campus development will generate over ten thousand jobs' (lower bound, undefined; not comparable with planning figures).","source":9}],"jobs_o":{"value":265,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL at full operation, including the 5 MW MP1.S1 building. EIS s3.1.1: 'the proposal is expected to generate 265 FTE operational jobs'; Table 7 'Forecast Operational Employment Generation Across Campus' totals 265 = office staff 132, security 33, visitors 35, contractor 65 (so includes visitors). Assessment Report/consent: '265 operational jobs'.","source":2},"jobs_o_other":[{"value":40,"basis":"ongoing_headcount","scope":"direct","note":"PER BUILDING, stated by source. EIS Table 7 '84MW Typical' building: office staff 20, security 5, visitors 5, contractor 10 = 40 (includes 5 visitors).","source":2},{"value":165,"basis":"ongoing_headcount","scope":"direct","note":"CAMPUS TOTAL. Assessment Report (traffic): 'car parking supply has been provided based on employee demand of 165 staff and excess for site visitors' (parking-demand basis).","source":23}],"start":{"value":null,"precision":null,"note":"Not started. MP6 is the last stage (Stage 5) in the DPHI-approved staging (sources 30-31); site is used as temporary construction compound meanwhile. EIS s3.2.3: Stage 4 - MP6 then MP3 last (complete 5 yrs post approval); AR Table 2 Stage 3 (MP3 and MP6) - 24 months."},"end":{"value":null,"precision":null,"note":"Not found. Staging: EIS s3.2.3: Stage 4 - MP6 then MP3 last (complete 5 yrs post approval); AR Table 2 Stage 3 (MP3 and MP6) - 24 months (whole campus over ~5 years). CDC May 2026: 555MW contracted capacity across its campuses under development to become operational over FY28 and FY29 (not building-specific)."},"year":null,"confidence":"medium","review":"","questions":["Construction not started; timing of Stage 5 (MP6) unknown","Staging plan SYD-MP-SK-14 rev F (source 33) carries hidden 'Now referenced as MP2 / MP3 / MP4 / MPA Zone H' annotations, suggesting buildings may have been renumbered; mapping of current CDC building names to consent names not confirmed","Per-building IT MW may have increased: CDC Mar 2026 investor day says campus 700MW+ after densification (snippet); consent still caps campus at 720 MW power"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/marsden-park-data-centre","desc":"accessed 2026-09-27 — VERIFIED (page fetched). SSD-70889211 project page: description 'Construction and operation of a data centre with a power consumption of 504 megawatts (MW), comprising of six, four storey data centre buildings, a 720 MW substation...'; Decision Approved; Determination Date 27/11/2025; Decider Director; LGA Blacktown. Documents tabs load from /major-projects-attachments-data/77042836/folder_<n>/attachment (postAttachment for post-approval)."},{"n":2,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033923.515+GMT","desc":"accessed 2026-09-27 — VERIFIED (read in full). Environmental Impact Statement (Patch Planners, Nov 2024). [Corrected URL: the earlier URL ...T033919.113 is Appendix A28 Construction Noise and Vibration Report.] Supports: address 105 & 113 Hollinsworth Road (Lots 10-11 DP1262052), 504MW (IT load) campus; s3.1 'the 79MW Data Centre building, referred to as MP1 Development - Stage 2 (MP1.S2), and the 84MW Data Centre building to the north, referred to as MP4'; Figure 16 GFA table 'Development 1 (79MW)' and 'Development 2-6 (84MW)'; s3.1.1 'peak maximum of 220 construction workers ... average of 150 construction workers'; Table 7 operational employment 265 (84MW typical building 40; 5MW 25); s3.2.3 staging (Stage 1 MP1.S1 via council DA; Stage 2 MP1.S2 & MP4, 1.5 yrs post approval; Stage 3 MP5 then MP2, 3 yrs; Stage 4 MP6 then MP3, 5 yrs); infrastructure section 'approx. 720MW, made up of six (6) similar buildings (circa 120MW each)'; EDC $3,113,226,273 excl GST."},{"n":3,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033919.365+GMT","desc":"accessed 2026-09-27 — VERIFIED (read). Social Impact Assessment (EIS Appendix A32): 'The project will generate 265 jobs during operation'; Blacktown LGA."},{"n":4,"url":"https://www.nsw.gov.au/ministerial-releases/southern-hemispheres-biggest-data-centre-gets-green-light","desc":"accessed 2026-09-27 — VERIFIED (page fetched). NSW Government ministerial release (Nov 2025): '$3.1 billion data centre from proponent CDC'; 'generating 220 construction jobs and 265 operational jobs'; 'approved in 12 months'."},{"n":5,"url":"https://paulscullymp.com.au/news/media-releases/southern-hemisphere-s-biggest-data-centre-gets-the-green-light/","desc":"accessed 2026-09-27 — Minister Scully media release (same text as source 4)."},{"n":6,"url":"https://w.media/nsw-govt-approves-cdcs-504-mw-campus-in-sydney/","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Approval announced by Planning Minister Paul Scully on 28 November; AUD 3.1bn; 504 MW ICT, six buildings, ~20 ha, 'scalability towards one gigawatt'."},{"n":7,"url":"https://www.datacenterdynamics.com/en/news/cdc-files-for-500mw-data-center-campus-in-sydney-australia/","desc":"accessed 2026-09-27 — SEARs request by Mecone for CDC (May 2024): 105 & 113 Hollinsworth Road, six buildings, 720MW substation, AU$1.4bn investment stated at SEARs stage; approval (28 Nov) and >1-year assessment context; Blacktown Council objection."},{"n":8,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PDA-70018977!20240515T234614.601+GMT","desc":"accessed 2026-09-27 — Mecone SEARs request letter dated 15 May 2024 for 504 MW data centre at 105 & 113 Hollinsworth Road."},{"n":9,"url":"https://cdc.com/resources/news/cdc-data-centres-breaks-ground-on-new-state-of-the-art-data-centre-development-in-marsden-park-industrial-precinct/","desc":"accessed 2026-09-27 — VERIFIED (page fetched). CDC press release 25 October 2024: ceremonial sod-turning 'following initial approvals'; 504 MW ICT campus, six four-storey buildings; 'The campus development will generate over ten thousand jobs'."},{"n":10,"url":"https://w.media/cdc-data-centres-announces-start-of-work-at-data-centre-campus-at-marsden-park/","desc":"accessed 2026-09-27 — Commencement of work at Marsden Park on 25 October 2024."},{"n":11,"url":"https://www.i-cost.com.au/projects/cdc-marsden-park","desc":"accessed 2026-09-27 — iCost (consultant) project page: Hindmarsh Constructions head contractor for AU$65m CDC Marsden Park data centre project; reports CDC announced completion of first building (MP1). Search extract only; page returned HTTP 404 on direct fetch 2026-09-27, NOT verified."},{"n":12,"url":"https://www.planningportal.nsw.gov.au/planning-panel/canberra-data-centre","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Sydney Central City Planning Panel 'Canberra Data Centre' PPSSCC-562: DA-24-00542 (Blacktown City Council), 'Construction of a 5-megawatt data centre facility with ancillary office, associated plant, equipment, civil works, parking and landscaping'; CIV $53,940,000; lodgement date 03/06/2024; referral date 17/06/2024; Approved; Determination Date 14/11/2024."},{"n":13,"url":"https://www.planningalerts.org.au/applications/3150551","desc":"accessed 2026-09-27 — PlanningAlerts: council DA at 105 & 113 Hollinsworth Road Marsden Park, dated 17 Jun 2024 (DA-24-00542 lodgement)."},{"n":14,"url":"https://www.planningalerts.org.au/applications/3245831","desc":"accessed 2026-09-27 — PlanningAlerts 8 Jan 2025: s4.55(1A) modification to DA-24-00542 extending construction hours."},{"n":15,"url":"https://infratil.com/news/infratil-newsletter-april-2026/infratil-newsletter-april-2026/","desc":"accessed 2026-09-27 — Infratil newsletter April 2026: construction commenced for over 200 MW at Marsden Park (buildings not named in extract)."},{"n":16,"url":"https://infratil.com/news/cdc-investor-presentation-and-guidance-update/cdc-infratil-investor-day-presentation/","desc":"accessed 2026-09-27 — CDC investor presentation 26 March 2026: Marsden Park MP1-MP6, campus now 700MW+ after design/densification updates, >200 MW commenced."},{"n":17,"url":"https://www.datacentermap.com/australia/sydney/cdc-marsden-park-dc5/","desc":"accessed 2026-09-27 — Datacentermap: CDC Marsden Park DC5, 84 MW (listing title); campus page lists 504 MW."},{"n":18,"url":"https://ia.acs.org.au/article/2025/nsw-approves-southern-hemisphere-s-largest-data-centre.html","desc":"accessed 2026-09-27 — VERIFIED (page fetched). Information Age (ACS): 'The NSW government has said the new data centre will create 200 construction jobs and 265 operational jobs' (differs from ministerial release: 220)."},{"n":19,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=PAE-81865456!20250411T050940.422+GMT","desc":"accessed 2026-09-27 — Planning portal document for SSD-70889211 (Apr 2025); search extract indicates decision 'Approved', decider 'Director' (departmental delegate)."},{"n":20,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '105 HOLLINSWORTH ROAD MARSDEN PARK'; supports lat/lon."},{"n":21,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T040301.053+GMT","desc":"accessed 2026-09-27 — SSD application form (EIS folder 'Application_20241104040014'): 'Date Submitted: 04/11/2024'; applicant CDC Data Centres Pty Ltd; EDC (excl GST) AUD3,113,226,273; 'Indicative Operation Jobs 265'; 'Indicative Construction Jobs 220'; site coordinates -33.722607, 150.836; Lots 10 & 11 DP1262052; site area 209,100 sqm."},{"n":22,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120241104T033917.586+GMT","desc":"accessed 2026-09-27 — Rider Levett Bucknall Estimated Development Cost letter, 30 October 2024 (EIS Appendix A20): 'Our EDC amounts to $3,113,226,273 Excluding GST and $3,424,550,000 Including GST'; six four-storey buildings each with 12 data halls, 40 generators; 720MVA substation."},{"n":23,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.709+GMT","desc":"accessed 2026-09-27 — DPHI Assessment Report SSD-70889211 (November 2025): EDC $3,113,226,273; 'up to 220 full-time equivalent construction jobs and 265 operational jobs'; 'Maximum power capacity 720 MW (504 MW IT load)'; staging Stage 1 substation + MP1 and MP4 (18 months), Stage 2 MP2 and MP5 (18 months), Stage 3 MP3 and MP6 (24 months), 5 years total; exhibition 14 Nov - 11 Dec 2024; amended application accepted 13 Nov 2025; related approvals CDC 8591/1 (24 Jan 2024), DA-24-00386 early works (11 Sep 2024), DA-24-00542 5 MW data centre (13 Nov 2024); 5 MW building connected to MP01 by skybridge; parking based on 'employee demand of 165 staff'."},{"n":24,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.245+GMT","desc":"accessed 2026-09-27 — Signed SSD Development Consent (instrument of determination), signed Joanna Bakopanos, A/Director Industry Assessments, 'Sydney 27 November 2025'; development: 'data centre with a maximum power consumption of 720 megawatts, comprising six data centre buildings...'; condition B8 stages: Stage 1 (MP1.S2 and MP4), Stage 2 (+MP2 and MP5), Stage 3 (+MP3 and MP6)."},{"n":25,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211%2120251128T050853.923+GMT","desc":"accessed 2026-09-27 — SSD Notice of Decision: 'Date of decision 27 November 2025'; consent granted by Acting Director under delegation; 'capital investment of $3,113,226,273 and the creation of up to 220 construction jobs and 265 operational jobs'."},{"n":26,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241114T041730.386%20GMT","desc":"accessed 2026-09-27 — Sydney Central City Planning Panel Determination and Statement of Reasons, PPSSCC-562 / DA-24-00542 (5 MW data centre, 105 Hollinsworth Road): approved unanimously; 'DATE OF DETERMINATION 14 November 2024'; papers circulated electronically 11 Nov 2024."},{"n":27,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-562!20241107T052035.455%20GMT","desc":"accessed 2026-09-27 — Blacktown City Council assessment report to SCCPP for DA-24-00542 (scanned; pages 1-7 read as images): date of lodgement 3 June 2024; applicant/owner CDC Data Centres Pty Ltd; 'part 1-storey, part 2-storey 5-megawatt data centre'; CIV $53,940,000; s8.2.3 'the applicant only proposes 25 staff and maximum 5 visitors to attend this facility'."},{"n":28,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-12%2120260414T054158.322+GMT","desc":"accessed 2026-09-27 — Construction Environmental Management Plan Rev 3 (Built Pty Ltd for CDC, Dec 2025 - Apr 2026; approved by DPHI): 'Principal Contractor BUILT Pty Ltd'; stakeholders 'BUILT Head Contractor', 'BY Group Head Contractor (Civil, Stormwater & Erosion Control)', 'CDC MP1.1 Operational Facility'; precinct 'One (1), single storey data centre building with 2 data halls a capacity of 5-megawatts; Six (6), four storey data centre buildings with 12 data halls and a capacity of 84-megawatts'; crane strategy covers 'MP1-EXT through to MP6'."},{"n":29,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-23%2120260722T061549.935+GMT","desc":"accessed 2026-09-27 — Letter from Built Pty Ltd to CDC, 14 July 2026, 'Notification of Commencement' (conditions A10/A11): 'Built advise that works associated with the SSD scope is to commence from 1st August 2026 for the Stage 1 - 4 works outlined on the attached approved staging plan', subject to Construction Certificate and completion of preceding piling complying development works."},{"n":30,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-18%2120260424T061844.030+GMT","desc":"accessed 2026-09-27 — DPHI letter 24 April 2026 approving staged submission of plans (condition A13): construction in five stages - Stage 1 piling for substation and building pads MP1-MP5; Stage 2 construction of substation, MP1, MP4 and MP5; Stage 3 MP2; Stage 4 MP3; Stage 5 MP6."},{"n":31,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260612T050533.584+GMT","desc":"accessed 2026-09-27 — DPHI letter 12 June 2026 approving updated staging: same stages as source 30 plus Stage 2A (works within heritage conservation area)."},{"n":32,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.330+GMT","desc":"accessed 2026-09-27 — Patch Planners updated staging request for CDC, 26 May 2026: Stage 1 piling across multiple building pads; Stages 2-4 above-ground works sequentially (excluding MP6); Stage 5 MP6."},{"n":33,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-70889211-PA-21%2120260525T223403.685+GMT","desc":"accessed 2026-09-27 — EJE Architecture Site Staging Plan SYD-MP-SK-14 rev F (14 May 2026; Nearmap underlay 17 Mar 2026): 'Stage 0 Describes the current state of building works. MP1.EXT above ground works underway'; MP6 used as temporary site compound; drawing labels MP1, MP1.EXT, MP1.S2, MP2-MP6, substation; contains 'Now referenced as MP2 / MP3 / MP4 / MPA Zone H' annotations (renumbering unclear)."},{"n":34,"url":"https://cdc.com/locations/sydney-and-regional-nsw/","desc":"accessed 2026-09-27 — CDC Sydney locations page: 'our Marsden Park Campus is in the early stages of construction'; 'over 504 MW of planned capacity with scalability towards one gigawatt'."},{"n":35,"url":"https://cdc.com/resources/news/cdc-signs-555mw-data-centre-contract-with-us-customer/","desc":"accessed 2026-09-27 — CDC news May 2026: 555MW contract; capacity 'will be delivered across CDC campuses that are already under development and will become operational over FY28 and FY29' (campus not named)."}]},{"id":"dci-syd03","name":"DCI SYD02 (Eastern Creek Data Centre Expansion; 'SYD03' in 2023 assessment report)","operator":"DCI Data Centers","state":"NSW","suburb":"Eastern Creek","status":"under_construction","address":"90 Peter Brock Drive, Eastern Creek NSW","postcode":"2766","lat":-33.80506,"lon":150.88637,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 90 PETER BROCK DRIVE EASTERN CREEK. Address point, not building centroid; campus spans a larger lot.","mw":null,"mw_note":"planning documents state power consumption only (see mw_grid); no IT figure. Listings' ~36 MW relates to the superseded 2020 Council-approved SYD02 design","mw_grid":63.0,"mw_grid_note":"power consumption of the expansion: 32 MW as approved 1 Sep 2023 (AR, source 10: existing 7.2 MW + 32 MW = 39.2 MW site total), increased to 63 MW by Mod 2 (determined 5 Aug 2026) via 'greater rack densities within the approved SYD02 building'; portal describes Mod 2 as overall power consumption 70.2 MW (site total incl. SYD01)","cost":330.0,"cost_note":"capital investment value $330,311,108 in Assessment Report (Sept 2023); 'direct investment of more than $330 million'. Mod 2 CIV change not found","builder":"Multiplex","builder_note":"Stage 3a CEMP (rev 04, 7 Jul 2026): 'for stage 3b - consisting of construction of the SYD02 data centre building ... Multiplex has been contracted as the builder for this stage of the works'. Multiplex also did the earlier SYD02 enabling works (dci-syd02 source 4)","developer":"DCI Data Centers","planning":{"authority":"NSW Department of Planning and Environment (now DPHI)","pathway":"SSD","ref":"SSD-21342738","lodged":"2022-06","determined":"2023-09-01","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/eastern-creek-data-centre-expansion-project"},"jobs_c":{"value":150,"basis":"unstated","scope":"unstated","note":"AR: 'provide up to 150 construction jobs'; basis not defined","source":10},"jobs_c_other":[],"jobs_o":{"value":70,"basis":"ongoing_headcount","scope":"direct","note":"Mod 2 AR table: 'Operational staff 100 -> 70' after removal of the approved 4-storey office building","source":12},"jobs_o_other":[{"value":76,"basis":"ongoing_headcount","scope":"direct","note":"original AR: '76 additional operational jobs' (also 'up to 76 additional knowledge-intensive operational jobs')","source":10},{"value":100,"basis":"ongoing_headcount","scope":"unstated","note":"original AR (evaluation section): 'up to 150 construction jobs and 100 operational jobs'; Mod 2 AR gives 100 as the approved staff figure","source":10}],"start":{"value":"2025-06","precision":"month","note":"DCI notice (13 Jun 2025): construction commencing 30 June 2025 with Stage 1 enabling works (demolition); Stage 2 tanks from 13 Oct 2025; Stage 3 main works (civil, substation, then SYD02 building) notified to commence 22 Jun 2026 (source 14)"},"end":{"value":null,"precision":null,"note":"AR: construction 'expected to take up to 24 months to complete'; no completion date published"},"year":null,"confidence":"low","review":"","questions":["merged: former row dci-syd02 folded into this record (decision 2026-09-27). The 2020 Council-approved SYD02 design (SPP-19-00009, 36 MW, A$400m announced) was never commenced and DCI committed to relinquish it; DCI now uses the name 'SYD02' for this SSD-21342738 building. Whether SPP-19-00009 was formally surrendered is unconfirmed","no IT MW stated; mw_grid 63 MW is power consumption after Mod 2","completion date unknown; Multiplex confirmed as builder for Stage 3b (building)"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/eastern-creek-data-centre-expansion-project","desc":"(accessed 2026-09-27, fetched directly) - Approved, Determination Date 01/09/2023, Director; last modified by Mod 2 on 05/08/2026; EIS appendices uploaded 28 Jun 2022; SSD-21342738; 90 Peter Brock Drive, Eastern Creek (Blacktown LGA); applicant NineZero DC Sub TC I Pty Ltd; four-storey data hall building, ancillary office building, lot consolidation, backup generators and diesel storage, car parking, landscaping."},{"n":2,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-21342738-MOD-1%2120250925T054853.319+GMT","desc":"(accessed 2026-09-27, via search snippet) - consolidated development consent (Mod 1, Sept 2025); snippet references 1 September 2023 consent."},{"n":3,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/eastern-creek-data-centre-mod-1-water-storage-re-arrangements","desc":"(accessed 2026-09-27, via search listing) - Mod 1 water storage re-arrangements."},{"n":4,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/eastern-creek-data-centre-mod-2-power-consumption-increase","desc":"(accessed 2026-09-27, fetched directly) - Mod 2: 'increase in the overall power consumption of the development (to 70.2 megawatts)' with additional back-up generators; Approved, Determination Date 05/08/2026."},{"n":5,"url":"https://www.theurbandeveloper.com/articles/dci-plans-data-centre-jerrabomberra-nsw-act-border","desc":"(accessed 2026-09-27, via search snippet) - NineZero DC (Trustee for NineZero DC Sub Trust I) is the DCI entity; NineZero DC Management / DCI Data Centers is a wholly owned Brookfield portfolio company. Supports applicant = DCI."},{"n":6,"url":"https://www.datacenters.com/dci-sydney-03","desc":"(accessed 2026-09-27, via search snippet) - describes SSD approval for \"SYD02/SYD03\" next to SYD01, approx. 36 MW total planned."},{"n":7,"url":"https://www.datacentermap.com/australia/sydney/dci-sydney-03/","desc":"(from master.csv; not accessible this session) - lists DCI Sydney 03 at \"1 Raceway Pl\" (alternative address)."},{"n":8,"url":"https://www.planningalerts.org.au/applications/1997501","desc":"(accessed 2026-09-27, via search listing) - title \"90 Peter Brock Drive Eastern Creek NSW 2766\"; supports postcode."},{"n":9,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '90 PETER BROCK DRIVE EASTERN CREEK'; supports lat/lon."},{"n":10,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-21342738%2120230901T061348.447+GMT","desc":"accessed 2026-09-27 - SSD-21342738 Assessment Report (Sept 2023): CIV $330,311,108; '150 construction jobs and 76 additional operational jobs'; power consumption 32 MW (existing 7.2 MW, total 39.2 MW); four construction stages; up to 24 months; exhibited 11 Oct - 7 Nov 2022; existing SYD01 (MP 08_0108, Woolworths 2008); Council-approved 8-storey expansion 'SYD02' (SPP-19-00009, 2020) not commenced and to be relinquished; expansion 'also referred to as SYD03'."},{"n":11,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-21342738-PA-7%2120250619T013710.781+GMT","desc":"accessed 2026-09-27 - DCI (NineZero DC Management I) notice of commencement, 13 Jun 2025: construction commencing 30 June 2025; CC1 enabling/demolition, CC2 tanks, CC3 main works, CC4 fit-out."},{"n":12,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-21342738-MOD-2%2120260812T003248.610+GMT","desc":"accessed 2026-09-27 - Mod 2 Assessment Report (Aug 2026): lodged 23 Jan 2026; power consumption 32 MW to 63 MW via greater rack densities in 'the approved SYD02 building'; 52 x 1.8 MW generators; operational staff 100 to 70; demolition largely complete."},{"n":13,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-21342738-PA-14%2120260709T225753.080+GMT","desc":"accessed 2026-09-27 - 'SYD02 - CEMP', Stage 3a and enabling works, rev 04 dated 7 Jul 2026: Stages 1-2 nearly complete; 'Multiplex has been contracted as the builder' for stage 3b (SYD02 data centre building)."},{"n":14,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-21342738-PA-13%2120260520T024922.445+GMT","desc":"accessed 2026-09-27 - DCI notice 20 May 2026: Stage 3 main works commencing 22 June 2026; Stage 3b = construction of the SYD02 data centre building. (Stage 2 notice 3 Oct 2025 and DPHI letter 10 Oct 2025: tank works from 13 Oct 2025; Mod 1 approved 18 Sep 2025.)"},{"n":15,"url":"https://dcidatacenters.com/news/dci-secures-development-approval-for-new-sydney-data-centre/","desc":"accessed 2026-09-27 - DCI page (fetched): original Blacktown Council approval for 36 MW, A$400m SYD02; now carries 'Development Updates' for SYD02 citing SSD-21342738 consents (Mods 1-2), Stages 1-2 nearing completion, Stage 3a to start."}]},{"id":"digico-syd1-expansion","name":"SYD1 Ultimo expansion (ex-Global Switch Sydney East/West)","operator":"DigiCo Infrastructure REIT","state":"NSW","suburb":"Ultimo","status":"under_construction","address":"390-422 Harris Street and 273 Pyrmont Street, Ultimo NSW","postcode":"2007","lat":-33.87558,"lon":151.1977,"geo_note":"Geocoded from street address via NSW Spatial Services address point for 390-422 HARRIS STREET ULTIMO (273 Pyrmont St is at -33.87536,151.19802). Address point, not building centroid; campus spans a larger lot.","mw":45.5,"mw_note":"EIS: 'Increase in the total power consumption capacity from 42.5MW to 88 MW (45.5MW increase)' and 'will operate as an 88MW (IT load) data centre'. The consent/portal description says 'increase in power consumption of 47.5 megawatts (MW)' (source 11); DCD/master.csv give +47.5 MW (West +24.5, East +23). Site total after expansion 88 MW IT","mw_grid":120.0,"mw_grid_note":"AR: 'Total power consumption of 120 MW (88 MW IT load)' - whole site after expansion, not the increment","cost":605.6,"cost_note":"estimated development cost $605,593,980 (excl. GST; WT Partnership EDC report 8 Apr 2025, source 14, and AR). EDC under PS 24-002, which replaced CIV for SSD thresholds","builder":"SHAPE Australia","builder_note":"SHAPE Australia Pty Ltd gave the Condition A9(a) notice of commencement 'acting on behalf of the Applicant (HDI SYD1 Property Holdings Limited)', with SHAPE project office and construction manager on site. SHAPE's '20MW Upgrade at DigiCo SYD1' (source 6, snippet) may be earlier densification works","developer":"DigiCo Infrastructure REIT","planning":{"authority":"NSW DPHI","pathway":"SSD","ref":"SSD-69637456","lodged":"2025-04","determined":"2025-12-23","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/digico-syd1-data-centre-expansion"},"jobs_c":{"value":80,"basis":"unstated","scope":"direct","note":"AR: '80 full-time equivalent construction jobs'; EIS: 'approximately 80 full time equivalent (FTE) construction jobs over a two (2) - three (3) year construction period' and 'direct employment, including 80 construction jobs'. Not stated whether peak or average","source":11},"jobs_c_other":[],"jobs_o":{"value":45,"basis":"ongoing_headcount","scope":"direct","note":"AR: 'retention of 45 operational jobs'; EIS: 'ongoing retention of 45 direct operational jobs' - retained existing jobs, not new","source":11},"jobs_o_other":[],"start":{"value":"2026-10-07","precision":"day","note":"planned: SHAPE notice (7 Sep 2026) says the construction phase 'is scheduled to physically commence on 7 October 2026' (two added storeys, column jacketing, upgrade to 88MW). AR: construction over 21 months"},"end":{"value":"2028","precision":"year","note":"expected; delivered in phases across FY27-FY28 (i.e. by June 2028), first 10 MW by end FY27 per FY26 results (source 5, snippet only, kalkine 403). AR gives a 21-month construction period"},"year":"2028","confidence":"medium","review":"","questions":["mw_it increment: EIS states 45.5 MW IT increase (42.5 to 88 MW); consent/portal description says 47.5 MW 'power consumption' increase - both in primary documents; 45.5 kept as IT","relationship of SHAPE's '20MW Upgrade at DigiCo SYD1' (due June 2026, snippet) to the SSD works unclear","construction end (2028) from snippet only; SSD construction start is a planned date"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/digico-syd1-data-centre-expansion","desc":"(accessed 2026-09-27, fetched directly) - SSD-69637456, DigiCo SYD1 Data Centre Expansion, Ultimo, City of Sydney LGA; Approved, Determination Date 23/12/2025, Executive Director; description: 'two additional levels ... increase of building height of 12 m and increase in power consumption of 47.5 MW'; application filed 10 Apr 2025, EIS 30 Apr 2025."},{"n":2,"url":"https://www.theurbandeveloper.com/articles/digico-upgrade-sydney-ultimo-syd1-global-switch-data-centre","desc":"(accessed 2026-09-27, via search snippet) - $605m proposal; add two storeys to two buildings at 390-422 Harris Street and 273 Pyrmont Street, Ultimo; IT load 42.5 MW to 88 MW; height +12 m; public exhibition until 29 May (2025)."},{"n":3,"url":"https://urbandigest.com.au/digico-seeks-approval-for-605m-data-centre-expansion-in-ultimo/","desc":"(accessed 2026-09-27, via search snippet) - $605m expansion; 42.5 MW to 88 MW."},{"n":4,"url":"https://announcements.asx.com.au/asxpdf/20251229/pdf/06tt0t9v9z4b6c.pdf","desc":"(accessed 2026-09-27, fetched directly) - upgrade SYD1 'to 88MW'; HMC Digital Infrastructure / DigiCo ASX announcement 29 Dec 2025, SSD approval of SYD1 expansion (NSW DPHI)."},{"n":5,"url":"https://kalkine.com.au/news/real-estate/digico-infrastructure-reit-asxdgt-brings-forward-syd1-expansion-as-fy26-results-exceed-guidance","desc":"(accessed 2026-09-27, via search snippet / master.csv) - FY26 results: expansion delivered in phases across FY27-FY28; first 10 MW by end FY27 (per master.csv notes)."},{"n":6,"url":"https://shape.com.au/projects/digico-syd1/","desc":"(accessed 2026-09-27, via search snippet) - SHAPE is design-and-construct delivery partner for \"20MW Upgrade at DigiCo SYD1\", in delivery, due June 2026."},{"n":7,"url":"https://www.sharecafe.com.au/2026/02/20/digico-delivers-strong-first-half-result-and-accelerates-syd1-expansion/","desc":"(accessed 2026-09-27, via search snippet) - 1H FY26 result (Feb 2026): SYD1 expansion accelerated."},{"n":8,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=EXH-83206457%2120250902T073834.786+GMT","desc":"(accessed 2026-09-27, via search listing) - ESD report for 390-422 Harris Street & 273 Pyrmont Street, Ultimo (supports address)."},{"n":9,"url":"https://www.datacenterdynamics.com/en/news/global-switch-files-to-add-47mw-of-capacity-to-ultimo-data-center-site-in-sydney-australia/","desc":"(from master.csv; not accessible this session) - +47 MW filing (master.csv: West +24.5, East +23 = 47.5 MW)."},{"n":10,"url":"https://portal.spatial.nsw.gov.au/server/rest/services/NSW_Geocoded_Addressing_Theme/FeatureServer/1","desc":"accessed 2026-09-27 - NSW Spatial Services Geocoded Addressing Theme (GNAF-based address points), queried address = '390-422 HARRIS STREET ULTIMO'; supports lat/lon."},{"n":11,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-69637456%2120251223T231353.781+GMT","desc":"accessed 2026-09-27 - SSD-69637456 Assessment Report (signed, Dec 2025): EDC $605,593,980; '80 full-time equivalent construction jobs and retention of 45 operational jobs'; 'Total power consumption of 120 MW (88 MW IT load)'; increase in power consumption of 47.5 MW; 21-month construction; exhibited 2 - 29 May 2025."},{"n":12,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-69637456%2120250430T061311.003+GMT","desc":"accessed 2026-09-27 - EIS (Apr 2025): 'Increase in the total power consumption capacity from 42.5MW to 88 MW (45.5MW increase)'; '88MW (IT Load) and 120MW total'; 'approximately 80 full time equivalent (FTE) construction jobs over a two (2) - three (3) year construction period and the ongoing retention of 45 direct operational jobs'."},{"n":13,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-69637456-PA-4%2120260908T051808.581+GMT","desc":"accessed 2026-09-27 - SHAPE Australia Pty Ltd Condition A9(a) notice, 7 Sep 2026, on behalf of HDI SYD1 Property Holdings Limited: construction phase 'scheduled to physically commence on 7 October 2026'; two added storeys and upgrade to 88MW."},{"n":14,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-69637456%2120250410T073837.144+GMT","desc":"accessed 2026-09-27 - WT Partnership Estimated Development Cost letter, 8 Apr 2025: EDC $605,593,980 excluding GST for vertical expansion of SYD1W and SYD1E to an 88MW facility."}]},{"id":"digitalrealty-syd11","name":"SYD11 (Digital Erskine Park II)","operator":"Digital Realty","state":"NSW","suburb":"Erskine Park","status":"operational","address":"13-23 Templar Road, Erskine Park NSW 2759","postcode":"2759","lat":-33.81714,"lon":150.79547,"geo_note":"geocoded: OSM building 'Digital Erskine Park 2, 13-23 Templar Road'","mw":17.4,"mw_note":"17.4 MW critical IT power per Nov 2018 opening release. Alternatives: 19 MW (datacentermap/baxtel), 14 MW (A W Edwards).","mw_grid":null,"mw_grid_note":"","cost":145.0,"cost_note":"A W Edwards project value $145m (construction contract value, not planning CIV). DA16/1217 estimated cost of work $19,784,342 (source 6).","builder":"A W Edwards","builder_note":"Lump sum contract; architect Greenbox","developer":"Digital Realty","planning":{"authority":"Penrith City Council (staff delegate)","pathway":"Local DA","ref":"DA16/1217","lodged":"2016-11-17","determined":"2017-05-23","url":"https://datracker.penrithcity.nsw.gov.au/track/Pages/XC.Track/SearchApplication.aspx?id=374264"},"jobs_c":null,"jobs_c_other":[],"jobs_o":null,"jobs_o_other":[],"start":{"value":"2017","precision":"year","note":"construction started 2017 per datacentermap"},"end":{"value":"2018-11","precision":"month","note":"Opened Nov 2018 (first phase, 7,000 m2 / 17.4 MW). A W Edwards lists completion 2019 (full works)."},"year":"2018","confidence":"medium","review":"","questions":[],"checked":"2026-09-27","sources":[{"n":1,"url":"https://www.prnewswire.com/news-releases/digital-realty-opens-fifth-data-centre-in-australia-and-acquires-land-parcel-in-sydney-for-further-expansion-300750692.html","desc":"PR Newswire - Digital Realty Opens Fifth Data Centre in Australia and Acquires Land Parcel in Sydney for Further Expansion (Nov 2018) — accessed 2026-09-27 (search result summary). Supports: opening Nov 2018, 17.4 MW IT, 7,000 m2, developer. Also: https://datacenternews.asia/story/digital-realty-opens-new-au-data-centre-and-announces-another-one"},{"n":2,"url":"https://www.datacentermap.com/australia/sydney/13-23-templar-road/","desc":"Datacentermap - 18-23 Templar Road (Digital Realty) — accessed 2026-09-27. Supports: address, construction start 2017, 19 MW alternative."},{"n":3,"url":"https://awedwards.com.au/project/digital-realty-syd11-data-centre/","desc":"A W Edwards - Digital Realty SYD11 Data Centre — accessed 2026-09-27 (search summary). Supports: builder, $145m project value, lump sum, completion 2019, 14 MW."},{"n":4,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/erskine-park-data-centre","desc":"NSW Planning Portal - Erskine Park Data Centre (MP08_0109) — accessed 2026-09-27 Supports: MP08_0109 is Woolworths' Erskine Park data centre (Lot 8 John Morphett Place, determined 15/12/2008) per Director-General's report - unrelated to SYD11."},{"n":5,"url":null,"desc":"OpenStreetMap Nominatim (nominatim.openstreetmap.org) - geocoded 2026-09-27 - supports: lat/lon."},{"n":6,"url":"https://datracker.penrithcity.nsw.gov.au/track/Pages/XC.Track/SearchApplication.aspx?id=374264","desc":"Penrith City Council DA tracker - DA16/1217 (Staged Construction of Data Centre including Associated Office Space & Car Parking, 13-23 Templar Road) incl. Delegate's Report (23 May 2017) and Notice of Determination — accessed 2026-09-27. Supports: authority, pathway, reference, lodged 17/11/2016, determined 23 May 2017, operative 29 Jun 2017, applicant Digital Erskine Park 2 LLC, Lot 3 DP 1160603, estimated cost $19,784,342."},{"n":7,"url":"https://www.planningalerts.org.au/applications/748769","desc":"PlanningAlerts - DA16/1217 () and DA16/1217.01 height modification (https://www.planningalerts.org.au/applications/886178) - accessed 2026-09-27. Supports: modification note."}]},{"id":"equinix-sy10x","name":"Equinix SY10x (xScale)","operator":"Equinix","state":"NSW","suburb":"Rosehill","status":"under_construction","address":"8 Grand Avenue, Rosehill NSW 2142 (Lot 10 DP 1275083)","postcode":"2142","lat":-33.82337,"lon":151.03347,"geo_note":"geocoded: NSW address point for 8 Grand Avenue Rosehill (the western part of the shared SY9/SY10 site, where SY10 is proposed)","mw":31.2,"mw_note":"EIS: '31.2MW (IT Load) data centre facility'; assessment report: 'operational capacity of 31.2 MW'. Equinix Jun 2022 release said 'more than 28 MW' power capacity (source 1).","mw_grid":null,"mw_grid_note":"","cost":293.36,"cost_note":"Capital investment value $293,360,197 (SSD-53338465 assessment report). JV US$575m (reported A$775m) covers SY9x and SY10x.","builder":null,"builder_note":"not found (A W Edwards built SY9x; no SY10x contractor identified)","developer":"Equinix Hyperscale 2 (SY10) Pty Limited (SSD applicant); Equinix / PGIM Real Estate xScale JV","planning":{"authority":"NSW DPHI (Director, under Minister's delegation)","pathway":"SSD","ref":"SSD-53338465","lodged":null,"determined":"2024-12-16","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/grand-avenue-data-centre-expansion-rosehill"},"jobs_c":{"value":250,"basis":"unstated","scope":"direct","note":"Assessment report: 'expected to generate up to 250 construction jobs' / '250 full-time equivalent construction jobs'; EIS: 'up to 250 full-time equivalent (FTE) construction jobs' and 'direct employment, including 250 construction jobs'. No peak/average definition given.","source":5},"jobs_c_other":[],"jobs_o":{"value":36,"basis":"ongoing_headcount","scope":"direct","note":"'36 operational jobs'; EIS: '36 operational FTE employees'","source":5},"jobs_o_other":[{"value":86,"basis":"ongoing_headcount","scope":"direct","note":"whole SY9+SY10 campus: 'the equivalent of 36 operational full time equivalent jobs, with the existing SY9 facility seeing the equivalent of 50, resulting in 86 for the entire facility'","source":5}],"start":{"value":null,"precision":null,"note":"EIS (2023) programme: main works 15 months from Aug 2024, completion Jan 2026 (pre-approval plan, superseded by Dec 2024 consent). No commencement evidence found; the portal shows no post-approval documents as at 2026-09-27."},"end":{"value":null,"precision":null,"note":"not found; Baxtel lists 'Year Planned: 2027' (source 4)"},"year":null,"confidence":"medium","review":"","questions":["status: under_construction per trackers (Baxtel 'Under Construction', planned 2027) not verified; no construction start, builder or post-approval documents found"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://investor.equinix.com/news-events/press-releases/detail/964/equinix-and-pgim-real-estate-open-first-xscale-data","desc":"Equinix and PGIM Real Estate Open First xScale Data Center in Sydney for Hyperscalers (Equinix investor press release, Jun 2022) — accessed 2026-09-27 (search result summary). Supports: SY10x >28 MW, Rosehill location, combined >55 MW, JV developer."},{"n":2,"url":"https://www.arnnet.com.au/article/1254911/equinix-plans-two-new-sydney-data-centres-through-775m-joint-venture.html","desc":"ARN - Equinix plans two new Sydney data centres through $775M joint venture — accessed 2026-09-27. Supports: JV structure and value (both sites)."},{"n":3,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/grand-avenue-data-centre-expansion-rosehill","desc":"NSW Planning Portal - Grand Avenue Data Centre Expansion, Rosehill (SSD-53338465) — accessed 2026-09-27. Supports: SSD number, approved, determination date 16/12/2024, decider Director, no post-approval documents listed."},{"n":4,"url":"https://baxtel.com/data-center/equinix-sy10x","desc":"Baxtel - Equinix SY10x — accessed 2026-09-27 (search listing only). Supports: 20,100 sqm facility size (per search summary)."},{"n":5,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-53338465%2120241216T034941.727+GMT","desc":"NSW DPHI - Grand Avenue Data Centre Expansion, Rosehill (SSD-53338465) Assessment Report, Dec 2024 — accessed 2026-09-27. Supports: applicant Equinix Hyperscale 2 (SY10) Pty Limited, 8 Grand Avenue / Lot 10 DP 1275083, CIV $293,360,197, 250 FTE construction / 36 operational jobs, 86 campus jobs, 31.2 MW, DA/751/2019 history, exhibition dates."},{"n":6,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-53338465%2120230906T024624.058+GMT","desc":"EIS - 8 Grand Avenue, Rosehill (SSD-53338465), 2023 — accessed 2026-09-27. Supports: 31.2MW (IT Load), jobs wording, planned construction programme Aug 2024 - Jan 2026."},{"n":7,"url":null,"desc":"NSW Spatial Services Address Location service (maps.six.nsw.gov.au/services/public/Address_Location), GDA94 address point for 8 Grand Avenue Rosehill - geocoded 2026-09-27 - supports: lat/lon."}]},{"id":"equinix-sy5","name":"Equinix SY5","operator":"Equinix","state":"NSW","suburb":"Alexandria","status":"operational","address":"506-518 Gardeners Road, Alexandria NSW 2015 (marketed as Unit B, 200 Bourke Road)","postcode":"2015","lat":-33.91825,"lon":151.1894,"geo_note":"geocoded: address point for 200 Bourke Road (marketed address); DA address 506 Gardeners Rd point is -33.91948,151.18993, ~140 m away","mw":54.0,"mw_note":"Stated as 'designed electrical capacity 54 MW' at full build (9,220-9,225 cabinets) - may be total electrical rather than IT load","mw_grid":null,"mw_grid_note":"","cost":91.49,"cost_note":"Cost of works $91,489,812 for D/2017/1797 (concept + Stage 1). Equinix announced US$160m for first phase (source 5); later AU$66m expansion completed (source 7).","builder":null,"builder_note":"Stage 1 base-build head contractor not found. Erilyan delivered later works: SY5 '1P' services fit-out, Phase 2 data-hall fit-out and Phase 3 new-build extension (ECI & design & construct) (source 9).","developer":"Equinix Australia Pty Ltd","planning":{"authority":"City of Sydney (CEO under delegation from Central Sydney Planning Committee)","pathway":"Local DA (staged concept + Stage 1)","ref":"D/2017/1797","lodged":"2017-12-21","determined":"2018-07-05","url":"https://meetings.cityofsydney.nsw.gov.au/documents/s14215/Development%20Application%20-%20506-518%20Gardeners%20Road%20Alexandria.pdf"},"jobs_c":null,"jobs_c_other":[],"jobs_o":null,"jobs_o_other":[],"start":{"value":null,"precision":null,"note":"not found (DA lodged Dec 2017; first phase due Q3 2019)"},"end":{"value":"2019-11-13","precision":"day","note":"First phase opened 13 Nov 2019; later phases added since (AU$66m expansion; phase 3 from 2024)"},"year":"2019","confidence":"medium","review":"","questions":["builder (head contractor) of Stage 1 base building not found (Erilyan did later phases)","mw_it 54 is 'designed electrical capacity' - confirm IT vs total"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://meetings.cityofsydney.nsw.gov.au/documents/s14215/Development%20Application%20-%20506-518%20Gardeners%20Road%20Alexandria.pdf","desc":"City of Sydney - Development Application report, 506-518 Gardeners Road Alexandria (D/2017/1797) - (Central Sydney Planning Committee 21 Jun 2018) - accessed 2026-09-27. Supports: address, postcode, developer Equinix / applicant Aurecon / owner The Trust Company, cost of works $91,489,812, reference, lodged 21 Dec 2017, pathway."},{"n":2,"url":"https://www.planningalerts.org.au/applications/939818","desc":"PlanningAlerts - 506-518 Gardeners Road Alexandria NSW 2015 (19 Jan 2018) — accessed 2026-09-27. Supports: DA existence/date."},{"n":3,"url":"https://meetings.cityofsydney.nsw.gov.au/documents/s57921/Development%20Application%20506%20Gardeners%20Road%20Alexandria%20-%20D202145.pdf","desc":"City of Sydney - 506 Gardeners Road, Alexandria - D/2021/45 report — accessed 2026-09-27. Supports: Stage 1 consent D/2017/1797, air bridge to 200 Bourke Road, later stage DA; D/2017/1797 deferred commencement consent by CEO 5 Jul 2018, activated 22 Oct 2018, modifications /A-/E."},{"n":4,"url":"https://www.datacentermap.com/australia/sydney/equinix-sy5/specs/","desc":"Datacentermap - Equinix SY5 specs — accessed 2026-09-27. Supports: Unit B 200 Bourke Road, 54 MW designed electrical capacity, 9,220 cabinets."},{"n":5,"url":"https://www.datacenterdynamics.com/en/news/equinix-invest-160-million-sydney/","desc":"DCD - Equinix to invest $160 million in Sydney — accessed 2026-09-27. Supports: US$160m first phase, 1,825 cabinets, Q3 2019 target."},{"n":6,"url":"https://subtelforum.com/equinix-opens-sy5-sydney-data-centre/","desc":"SubTel Forum - Equinix Opens SY5 Sydney Data Centre — accessed 2026-09-27 (per master.csv notes and search). Supports: construction_end (opened 13 Nov 2019)."},{"n":7,"url":"https://w.media/equinix-completes-au66-million-expansion-for-sy5-data-centre/","desc":"w.media - Equinix completes AU$66 million expansion for SY5 data centre — accessed 2026-09-27. Supports: later expansion cost note."},{"n":8,"url":null,"desc":"NSW Spatial Services Address Location service (maps.six.nsw.gov.au/services/public/Address_Location), GDA94 address point - geocoded 2026-09-27 - supports: lat/lon."},{"n":9,"url":"https://erilyan.com.au/project/equinix-sy5-phase-3/","desc":"Erilyan - Equinix SY5 Phase 3 / SY5 Phase 2 / SY5 1P project pages - ; https://erilyan.com.au/project/equinix-sy5-phase-2/ ; https://erilyan.com.au/project/equinix-sy5-1p/ - accessed 2026-09-27. Supports: builder note (later phases)."}]},{"id":"equinix-sy9x","name":"Equinix SY9x (xScale)","operator":"Equinix","state":"NSW","suburb":"Rosehill","status":"operational","address":"8 Grand Avenue, Rosehill NSW 2142","postcode":"2142","lat":-33.82358,"lon":151.0349,"geo_note":"geocoded: NSW address point for 8A Grand Avenue (eastern part of the 8 Grand Ave site; SY10 occupies the western part). Previous value -33.82198,151.03614 was the 10 Grand Avenue address point, which is now a separate property.","mw":28.0,"mw_note":"'More than 28 MW' power capacity at full build; >14 MW at opening (Jun 2022). Equinix states 'power capacity' - may not be strictly IT load. datacenters.com lists 24 MW.","mw_grid":null,"mw_grid_note":"not stated","cost":49.24,"cost_note":"Council-accepted genuine cost of development $49,242,580 (independent QS review) for DA/751/2019 (Stage 1 + Stage 2 concept). Applicant QS estimate / panel-listed CIV $44,717,186 (source 10). JV headline US$575m covers SY9x and SY10x.","builder":"A W Edwards","builder_note":"Head contractor per MBC Group (principal certifier) project page.","developer":"Equinix Australia Pty Ltd (landowner); owned by Equinix/PGIM Real Estate xScale JV","planning":{"authority":"Sydney Central City Planning Panel (City of Parramatta DA)","pathway":"Regionally significant development (DA)","ref":"DA/751/2019 (PPSSCC-64)","lodged":"2019-12-23","determined":"2020-07-31","url":"https://www.planningportal.nsw.gov.au/planning-panel/data-centre-4"},"jobs_c":null,"jobs_c_other":[],"jobs_o":{"value":50,"basis":"ongoing_headcount","scope":"direct","note":"Council assessment report: stage 1 building 'will generate the following on a daily basis: 30 full-time equivalent staff, 20 maintenance/security staff' (plus 15 customers). SSD-53338465 report likewise gives 'the existing SY9 facility seeing the equivalent of 50'.","source":9},"jobs_o_other":[],"start":{"value":"2020","precision":"year","note":"MBC Group: construction 'due to commence late 2020' (planned)"},"end":{"value":"2022-06-13","precision":"day","note":"Opened 13 Jun 2022 with >14 MW (first phase); further fit-out to 28 MW"},"year":"2022","confidence":"high","review":"","questions":[],"checked":"2026-09-27","sources":[{"n":1,"url":"https://investor.equinix.com/news-events/press-releases/detail/964/equinix-and-pgim-real-estate-open-first-xscale-data","desc":"Equinix and PGIM Real Estate Open First xScale Data Center in Sydney for Hyperscalers (Equinix investor press release, Jun 2022) — accessed 2026-09-27 (via search result summary; direct fetch blocked). Supports: opening, mw_it (14 MW at opening, >28 MW full build), JV, construction_end."},{"n":2,"url":"https://www.datacenters.com/equinix-sy9x-sydney-xscale","desc":"Datacenters.com - Equinix SY9X Sydney xScale — accessed 2026-09-27. Supports: address 10 Grand Avenue Rosehill 2142, 24 MW alternative."},{"n":3,"url":"https://mbc-group.com.au/project/equinix-sy9x-data-centre/","desc":"MBC Group - Equinix SY9x Data Centre — accessed 2026-09-27. Supports: builder (A W Edwards), MBC principal certifier, planned construction start late 2020 / completion late 2022."},{"n":4,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-64!20200724T004550.262%20GMT","desc":"NSW Planning Portal - Sydney Central City Planning Panel PPSSCC-64, 10 Grand Avenue Rosehill, Clause 4.6 variation / determination documents — accessed 2026-09-27 (search result summary). Supports: DA/751/2019, CIV $44,717,186, applicant Equinix Australia Pty Ltd, approved, address, postcode."},{"n":5,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-308!20220609T073620.985%20GMT","desc":"DA/751/2019/C Sydney Central City Planning Panel Council Assessment Report (PPSSCC-308, Jun 2022) — accessed 2026-09-27. Supports: modification of DA/751/2019."},{"n":6,"url":"https://www.arnnet.com.au/article/1254911/equinix-plans-two-new-sydney-data-centres-through-775m-joint-venture.html","desc":"ARN - Equinix plans two new Sydney data centres through $775M joint venture — accessed 2026-09-27. Supports: JV structure (PGIM 80%/Equinix 20%), developer."},{"n":7,"url":"https://www.planningalerts.org.au/applications/3292539","desc":"PlanningAlerts - 8 Grand Avenue, Rosehill NSW 2142 (13 May 2025) — accessed 2026-09-27. Supports: address note (Phase 2 internal M&E works in existing data centre)."},{"n":8,"url":null,"desc":"NSW Spatial Services Address Location service (maps.six.nsw.gov.au/services/public/Address_Location), GDA94 address point - geocoded 2026-09-27 - supports: lat/lon."},{"n":9,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-64!20200724T004408.817%20GMT","desc":"Sydney Central City Planning Panel - Council Assessment Report PPSSCC-64, DA/751/2019 (Jul 2020) — accessed 2026-09-27. Supports: 8 Grand Avenue / Lot 2 DP 1258587, applicant Greenbox c/- Mecone, owner Equinix Australia, lodged 23 Dec 2019, cost $49,242,580 accepted vs $44,717,186 applicant QS, operational staff (30 FTE + 20 maintenance/security)."},{"n":10,"url":"https://www.planningportal.nsw.gov.au/planning-panel/data-centre-4","desc":"NSW Planning Portal - planning panel project 'Data centre' PPSSCC-64 — accessed 2026-09-27. Supports: DA/751/2019, CIV $44,717,186, listed address 10 Grand Avenue, lodged 23/12/2019, determined 31/07/2020, approved."},{"n":11,"url":"https://apps.planningportal.nsw.gov.au/prweb/PRRestService/DocMgmt/v1/PublicDocuments/DATA-WORKATTACH-FILE%20PEC-DPE-EP-WORK%20PPSSCC-64!20200731T051507.279%20GMT","desc":"Sydney Central City Planning Panel - Determination and Statement of Reasons PPSSCC-64 (31 Jul 2020) — accessed 2026-09-27. Supports: authority, approval, determination date."}]},{"id":"goodman-apollo","name":"Project Apollo Data Centre Macquarie Park","operator":"Goodman","state":"NSW","suburb":"Macquarie Park","status":"approved","address":"4-10 Talavera Road, Macquarie Park NSW","postcode":"2113","lat":-33.78159,"lon":151.1311,"geo_note":"geocoded: address point for 4 Talavera Road (site is 4-10)","mw":null,"mw_note":"IT load not stated in the Assessment Report or EIS; both give total power only","mw_grid":135.0,"mw_grid_note":"'Total power consumption of up to 135 megawatts (MW)' (Assessment Report Table 1); EIS describes a '135MVA data centre'. Portal description: 'initial load capacity of approximately 90MVA'; DCCEEW's earlier BDAR waiver was for 'up to 90 MW power consumption'","cost":1365.46,"cost_note":"Estimated development cost $1,365,463,075 (Assessment Report Table 1 and conclusion); media rounded to $1.36bn/$1.365bn/$1.37bn","builder":null,"builder_note":"no head contractor announced as at 2026-09-27","developer":"Goodman Property Services (Aust) Pty Limited","planning":{"authority":"NSW DPHI","pathway":"SSD","ref":"SSD-74069708","lodged":"2025-03","determined":"2026-09-02","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/project-apollo-data-centre-macquarie-park"},"jobs_c":{"value":400,"basis":"average","scope":"direct","note":"EIS (Linesight estimate): 'the development is estimated to generate 400 full-time equivalent jobs consistently throughout the lifetime of development build' ('based on the direct employment impact'); construction up to ~24 months. Assessment Report: '400 full-time equivalent construction jobs'. Tagged average because the source describes a constant FTE level over the build, not a peak","source":10},"jobs_c_other":[],"jobs_o":{"value":60,"basis":"ongoing_headcount","scope":"direct","note":"EIS: engineering operations 34 staff (15 per shift x 2 shifts + 4 managers) + data centre operations 26 staff = 'total number of operational jobs for the proposal is 60 jobs'; Assessment Report: '60 operational jobs'","source":10},"jobs_o_other":[],"start":{"value":null,"precision":null,"note":"not started / not announced"},"end":{"value":null,"precision":null,"note":""},"year":null,"confidence":"high","review":"","questions":["mw: IT load not stated in planning documents; 135MW is total power (initial ~90MVA)","builder not yet announced"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://urbandigest.com.au/ssd-74069708-goodmans-1-37bn-data-centre-approved-for-macquarie-park/","desc":"Urban Digest, \"Goodman's $1.37bn Data Centre Approved for Macquarie Park\" — address, developer, SSD ref, authority, determined date, jobs."},{"n":2,"url":"https://w.media/goodman-wins-approval-for-135mw-macquarie-park-data-centre/","desc":"w.media, \"Goodman wins approval for 135MW Macquarie Park data centre\" — 135MW, AUD 1.365bn, exhibition 21 Mar-17 Apr 2025, 4-10 Talavera Rd."},{"n":3,"url":"https://urbandigest.com.au/goodman-lodges-1-36bn-data-centre-plan-for-macquarie-park/","desc":"Urban Digest, \"Goodman Lodges $1.36bn Data Centre Plan for Macquarie Park\" — cost at lodgement."},{"n":4,"url":"https://www.datacenterdynamics.com/en/news/goodman-files-to-develop-data-center-in-sydneys-macquarie-park/","desc":"DCD, \"Goodman files to develop data center in Sydney's Macquarie Park\" — filing, ~$1.4bn end value."},{"n":5,"url":"https://bebeez.eu/2026/09/07/goodman-group-gets-green-light-for-135mw-data-center-in-northern-sydney-australia/","desc":"BeBeez International, \"Goodman Group gets green light for 135MW data center in northern Sydney\" (7 Sep 2026) — confirms approval year 2026. Also BeBeez 8 Apr 2025 \"Goodman files to develop 90MW data center campus\" - https://bebeez.eu/2025/04/08/goodman-files-to-develop-90mw-data-center-campus-in-sydney-australia/ - 90MW at filing."},{"n":6,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/project-apollo-data-centre-macquarie-park","desc":"NSW Planning Portal, Project Apollo Data Centre Macquarie Park — planning URL (not fetched)."},{"n":7,"url":"https://www.mingtiandi.com/real-estate/data-centres/goodman-group-wins-government-approval-for-1b-data-centre-in-sydneys-north/","desc":"Mingtiandi / The Tech Capital approval articles - ; https://thetechcapital.com/goodman-wins-approval-for-135mw-data-centre-in-sydney/ - corroborate A$1.365bn, 135MW."},{"n":8,"url":null,"desc":"NSW Spatial Services Address Location service (maps.six.nsw.gov.au/services/public/Address_Location), GDA94 address point - geocoded 2026-09-27 - supports: lat/lon."},{"n":9,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-74069708%2120260903T232908.106+GMT","desc":"NSW DPHI, Project Apollo Data Centre (SSD-74069708) Assessment Report (Sep 2026) — accessed 2026-09-27 - supports: address, applicant, 135MW total power, EDC $1,365,463,075, 400 FTE construction / 60 operational jobs, consent authority and delegation, exhibition dates."},{"n":10,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-74069708%2120250310T033112.325+GMT","desc":"Urbis, Project Apollo Environmental Impact Statement (Feb 2025; uploaded 10 Mar 2025) — accessed 2026-09-27 - supports: 135MVA, jobs wording and operational staff breakdown, approximate lodgement."},{"n":11,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-74069708%2120260903T232907.821+GMT","desc":"NSW DPHI, Project Apollo Data Centre Development Consent (Sep 2026) — accessed 2026-09-27 - supports: determined under delegation executed 18 Aug 2026."}]},{"id":"goodman-artarmon","name":"Goodman Artarmon Data Centre (SYD01)","operator":"Goodman","state":"NSW","suburb":"Artarmon","status":"under_construction","address":"2-8 Lanceley Place and 14 Campbell Street, Artarmon NSW","postcode":"2064","lat":-33.81833,"lon":151.18628,"geo_note":"geocoded: address point for 2 Lanceley Place (site also includes 4-8 Lanceley Pl and 14 Campbell St)","mw":61.0,"mw_note":"61MW IT across five 12.2MW data halls (Goodman, Mar 2026). The SSD Assessment Report Table 1 lists 'IT Power consumption 80 MW' for the original consent - that figure is the feeder/total capacity (80MVA) and the modified consent (MOD 2) increased feeder capacity to 90MVA","mw_grid":90.0,"mw_grid_note":"MOD 2 (approved 14 Apr 2026) increased feeder capacity from 80MVA to 90MVA; Goodman states 90MW secured utility power. Original consent: 80MVA / 80MW","cost":845.85,"cost_note":"capital investment value $845,852,021.24 (Assessment Report)","builder":"A W Edwards","builder_note":"head contractor; contract award announced by A W Edwards Mar 2026 (source 7); first Goodman-AWE collaboration","developer":"Goodman Property Services (Aust) Pty Limited","planning":{"authority":"NSW Independent Planning Commission (determined by DPHI under delegation)","pathway":"SSD","ref":"SSD-66777221","lodged":"2024-06","determined":"2025-04-11","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/lanceley-place-data-centre-artarmon"},"jobs_c":{"value":669,"basis":"average","scope":"direct","note":"EIS: 'the development is estimated to generate 669 full-time equivalent jobs consistently throughout the lifetime of development build' ('based on the direct employment impact'), over a ~24-month build; Assessment Report: 'up to 669 full-time equivalent construction jobs'. Tagged average because the source describes a constant FTE level, not a peak","source":13},"jobs_c_other":[{"value":700,"basis":"unstated","scope":"unstated","note":"Goodman Mar 2026 release: 'around 700' construction jobs","source":3}],"jobs_o":{"value":30,"basis":"ongoing_headcount","scope":"direct","note":"Assessment Report: '30 operational jobs' / '30 knowledge-intensive operational jobs'; Goodman release also 30","source":11},"jobs_o_other":[{"value":46,"basis":"ongoing_headcount","scope":"direct","note":"EIS p.40: engineering operations 26 staff (11 per shift x 2 + 4 managers) + data centre operations 20 staff = 'total number of operational jobs for the proposal is 46 jobs' (the same EIS elsewhere says 30 full time workers)","source":13}],"start":{"value":"2026-03-03","precision":"day","note":"official commencement of construction marked 3 Mar 2026 (Goodman / A W Edwards)"},"end":{"value":"2028","precision":"year","note":"expected: first 12.2MW phase ready for service Q2 2028 (A W Edwards: early 2028); delivered in five stages, final completion date not stated"},"year":"2028","confidence":"high","review":"","questions":["construction_end is first phase only; full build-out date unknown","a MOD 3 application (SSD-66777221-MOD-3, Aug 2026) appears on the portal - not reviewed"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://urbandigest.com.au/goodman-gains-approval-for-845m-artarmon-data-centre/","desc":"Urban Digest, \"Goodman Gains Approval for $845m Artarmon Data Centre\" — address, CIV $845.85m, approval 11 Apr 2025, 669 construction jobs, SSD ref, 80MW."},{"n":2,"url":"https://architectureau.com/articles/Data-centre-approved-for-development-in-growing-North-Sydney-technology-hub/","desc":"ArchitectureAu, \"Data centre approved for development in growing North Sydney technology hub\" — IPC as consent authority, site area, allotments."},{"n":3,"url":"https://www.goodman.com/investor-centre/announcements-media/2026/syd01-construction","desc":"Goodman, \"Goodman marks construction of data centre in Sydney's north as global work in progress grows to $18 billion\" (2026) — 61MW IT, 90MW utility, ~700 construction / 30 operational jobs, first phase Q2 2028."},{"n":4,"url":"https://w.media/goodman-breaks-ground-on-90mw-sydney-dc-pipeline-reaches-aud-18bn/","desc":"w.media, \"Goodman breaks ground on 90MW Sydney DC as pipeline reaches AUD 18bn\" — construction start, capacity."},{"n":5,"url":"https://awedwards.com.au/project/goodman-syd01/","desc":"A W Edwards, \"Goodman SYD01\" project page — builder, 7 levels, 60,320 sqm, five stages, early 2028 first phase, commencement 3 Mar."},{"n":6,"url":"https://www.linkedin.com/posts/goodman_today-alongside-paul-scully-and-a-w-edwards-activity-7434470192832880640-VaT5","desc":"Goodman LinkedIn post (dated 3 Mar 2026 by post id) — start of construction with A W Edwards."},{"n":7,"url":"https://www.linkedin.com/posts/a-w-edwards-pty-limited_partnership-datacentre-teamwork-activity-7434746109043970049-3P9H","desc":"A W Edwards LinkedIn \"CONTRACT AWARD\" (4 Mar 2026 by post id) — builder."},{"n":8,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/lanceley-place-data-centre-artarmon","desc":"NSW Planning Portal, Lanceley Place Data Centre Artarmon — 80MVA description, status (not fetched). Modifications: https://www.planningportal.nsw.gov.au/major-projects/projects/modification-1-lanceley-place-data-centre-artarmon ; https://www.planningportal.nsw.gov.au/major-projects/projects/modification-2-lanceley-place-data-centre"},{"n":9,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-66777221%2120240122T223251.819+GMT","desc":"NSW major projects portal document SSD-66777221 \"1 Development details\" (attachment 2024-01-22T22:32 GMT) — approximate lodgement date."},{"n":10,"url":null,"desc":"NSW Spatial Services Address Location service (maps.six.nsw.gov.au/services/public/Address_Location), GDA94 address point - geocoded 2026-09-27 - supports: lat/lon."},{"n":11,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-66777221%2120250411T063539.397+GMT","desc":"NSW DPHI, Lanceley Place Data Centre (SSD-66777221) Assessment Report (Apr 2025) — accessed 2026-09-27 - supports: address, applicant, CIV $845,852,021.24, 669 FTE construction / 30 operational jobs, 80MW, IPC consent authority and delegation to DPHI after Council withdrew objection 11 Nov 2024, exhibition 3-30 Jul 2024."},{"n":12,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-66777221-MOD-2%2120260414T055621.028+GMT","desc":"NSW DPHI, SSD-66777221-MOD-2 Assessment Report (Apr 2026) - ; portal pages https://www.planningportal.nsw.gov.au/major-projects/projects/modification-1-lanceley-place-data-centre-artarmon and https://www.planningportal.nsw.gov.au/major-projects/projects/modification-2-lanceley-place-data-centre - accessed 2026-09-27 - supports: feeder capacity 80MVA -> 90MVA, generator changes, MOD 1 approved 11/12/2025, MOD 2 approved 14/04/2026."},{"n":13,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-66777221%2120240606T075902.808+GMT","desc":"Lanceley Place Data Centre Environmental Impact Statement (uploaded 6 Jun 2024) — accessed 2026-09-27 - supports: jobs wording (669 FTE 'consistently throughout the lifetime of development build'; 46 operational staff calculation), approximate lodgement."}]},{"id":"goodman-duke","name":"Project Duke Data Centre","operator":"Goodman","state":"NSW","suburb":"Mascot","status":"approved","address":"2 and 10-22 Kent Road and 685 Gardeners Road, Mascot NSW","postcode":"2020","lat":-33.92087,"lon":151.18368,"geo_note":"geocoded: address point for 10-22 Kent Road (site also includes 2 Kent Rd and 685 Gardeners Rd)","mw":85.0,"mw_note":"Assessment Report Table 1: 'Total power consumption of 120 megawatts (MW), with IT load of up to 85 MW' (amended scheme)","mw_grid":120.0,"mw_grid_note":"total power consumption up to 120MW after the 4 Jul 2025 amendment (from circa 90MW / 90MVA in the exhibited EIS); portal description still reads '90 MVA data centre'","cost":1177.67,"cost_note":"Estimated development cost $1,177,672,175 (Assessment Report; Linesight amended EDC report, excl. GST). EIS at lodgement: $913,345,196.44 (excl. GST) for the original 90MVA scheme (source 9)","builder":null,"builder_note":"no head contractor announced as at 2026-09-27","developer":"Goodman Property Services (Aust) Pty Limited","planning":{"authority":"NSW DPHI","pathway":"SSD","ref":"SSD-71368959","lodged":"2024-11","determined":"2025-12-22","url":"https://www.planningportal.nsw.gov.au/major-projects/projects/project-duke-data-centre"},"jobs_c":{"value":600,"basis":"unstated","scope":"unstated","note":"Assessment Report: '600 full-time equivalent construction jobs' / 'up to 600 full-time equivalent construction jobs'; no period or peak/average definition given (construction up to 110 weeks). The exhibited EIS gave no construction jobs figure","source":8},"jobs_c_other":[],"jobs_o":{"value":30,"basis":"ongoing_headcount","scope":"direct","note":"EIS staff-per-shift calculation: 'the total number of operational jobs for the proposal is 30 jobs'; Assessment Report: '30 ongoing operational roles'","source":9},"jobs_o_other":[],"start":{"value":null,"precision":null,"note":"not announced; Assessment Report: construction would take up to 110 weeks"},"end":{"value":null,"precision":null,"note":""},"year":null,"confidence":"high","review":"","questions":["builder and construction start not announced"],"checked":"2026-09-27","sources":[{"n":1,"url":"https://urbandigest.com.au/ssd-71368959-project-duke-data-centre/","desc":"Urban Digest, \"Goodman Plans $913m Mascot Data Centre\" (page updated after approval) — address, site area, 120MW total demand, $913m (lodged) / $1.18bn (approved), 600 construction / 30 operational jobs, amendment July 2025, exhibition Nov-Dec 2024, approved with conditions by DPHI."},{"n":2,"url":"https://www.datacenterdynamics.com/en/news/goodman-files-to-build-90mw-data-center-on-eaton-warehouse-site-in-sydney-australia/","desc":"DCD, \"Goodman files to build 90MW data center on Eaton warehouse site in Sydney, Australia\" — 90MW at filing."},{"n":3,"url":"https://www.planningportal.nsw.gov.au/major-projects/projects/project-duke-data-centre","desc":"NSW Planning Portal, Project Duke Data Centre — SSD ref, 90MVA, determination 22 Dec 2025 (as captured in master.csv; not re-fetched)."},{"n":4,"url":"https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-71368959!20241107T040728.809+GMT","desc":"NSW major projects portal EIS documents SSD-71368959 (Engagement Outcomes Report; Arup ESD Report), both dated 7 Nov 2024 - ; https://majorprojects.planningportal.nsw.gov.au/prweb/PRRestService/mp/01/getContent?AttachRef=SSD-71368959!20241107T040745.444+GMT - applicant, approximate lodgement."},{"n":5,"url":"https://www.linkedin.com/posts/harry-beattie1_datacentres-sydney-construction-activity-7419